    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>20140.322054</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8584F254-B08E-46A8-8606-4936463DCE77"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_799DE779-F1F4-4A96-90CA-CFAE0634342A">
    <cim:EnergyConsumerPhase.pfixed>36250.429722</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>25893.164201</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8C09DE0A-0713-49B1-A767-B05EDBE3415B"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_79D1AE6A-8E0F-4747-A88F-40D8E1C3CF2A">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_13932DA7-D62F-49F9-A41F-A4206414DC8A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_7BD3FDBA-8C75-4878-833E-CC2A71FA03A5">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B34BEB2A-AD26-4BFA-8822-9A882C0E6E5D"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_7CA8CF90-8849-4FEC-AA42-310E2B50CA94">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6D418141-6879-42EE-A799-0BCAC87B1310"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_7D1E3B93-5AAB-4EF3-ACC8-03ACE8AFBC4B">
    <cim:EnergyConsumerPhase.pfixed>23000.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>9797.958971</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_11E92711-726E-440E-9905-D84C3E24A795"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_7D65F683-5E6A-452E-BFE9-BE4D37ADD46D">
    <cim:EnergyConsumerPhase.pfixed>30600.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>14820.256408</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_AA6ABC6E-2403-4900-A00D-E190E81638FC"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_7DBB9535-B3C5-433A-9155-4D73FDA5F580">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F3A168E4-5321-43B5-89D4-9B97114DEC5A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_7E22B91F-5F05-4F71-88F4-AD38E12E39EA">
    <cim:EnergyConsumerPhase.pfixed>33250.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>10928.746497</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_10F6277C-06A8-4E8B-8CBA-385659D969B7"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_7E42897D-067E-48F9-AFA4-850E3F794E01">
    <cim:EnergyConsumerPhase.pfixed>52892.67555</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>37780.482702</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_81AF0C4F-3A0B-40B8-BD56-E0CB03606319"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_7FF7765F-D7C8-4EBD-97A5-931792A5249B">
    <cim:EnergyConsumerPhase.pfixed>39723.28784</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>19861.644031</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BA1276F0-72E9-4C23-BEB7-D99C857FBF32"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_82FB8FD5-A7A6-4F5D-8F11-CC1DA1AA2104">
    <cim:EnergyConsumerPhase.pfixed>40460.144687</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20230.072456</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8CE437F0-D0A3-494F-A534-1BC39E91E6FB"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_83B23301-7AD9-4D5B-9B56-3DA5987CA3D2">
    <cim:EnergyConsumerPhase.pfixed>36247.3256</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>16915.418613</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_AFF2F834-A7B4-4728-8BCE-435B2C81ED3C"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_83F21FEB-0820-4618-A25E-55883CD54FBD">
    <cim:EnergyConsumerPhase.pfixed>22500.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>10897.247359</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2AFDE74F-EA0A-4F8B-B72B-D4D7EAF04013"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_85D50F88-55F5-4555-920F-E037B3B7D37E">
    <cim:EnergyConsumerPhase.pfixed>59150.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>26949.536174</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_172DCA54-4E98-43C8-A973-9DB33C385E1D"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_884A6044-B8EE-4B38-A42B-74337C25C1FD">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BAD684F8-F773-43BA-8BAF-84579FC300D6"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_889B0D52-A1B2-4ACE-8C34-EB6D8546A0D1">
    <cim:EnergyConsumerPhase.pfixed>104120.624915</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>79329.999944</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0A8B3EDC-B44F-48A7-9A1E-29F46319C081"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_88D171FA-A8B4-48C6-92FF-98B07F3F484E">
    <cim:EnergyConsumerPhase.pfixed>41850.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>16540.178355</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0C80DF60-C7EE-44D8-9220-E0CDC9275A5C"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_89EB8602-3CA8-4006-8144-6829A64CFC82">
    <cim:EnergyConsumerPhase.pfixed>18000.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>8717.797887</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_11E92711-726E-440E-9905-D84C3E24A795"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_8C4C0C99-2A88-4EB8-ADD2-884B82696570">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1B95A8CB-1A12-4A58-A849-68691BAB9B73"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_90168CA0-E541-48BE-AE10-B84C7A5C31BD">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F3CA53BC-433E-4C05-80D5-93A036EBAC2B"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_91D79FD5-6098-40C7-BBBB-D2CCBF66F49B">
    <cim:EnergyConsumerPhase.pfixed>44436.537211</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>22218.26873</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B6CF1B47-627B-4CAC-AC5E-96C20568911A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_94A0D9EA-3588-438C-BC5F-2DF3BD85DC6C">
    <cim:EnergyConsumerPhase.pfixed>19754.688317</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>9877.344214</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_64967546-776C-4EB6-BE51-32B0F1848D2E"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_964639BA-0AFB-41F2-AD37-6497012F31C9">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B519444F-5C41-4508-835D-9C52927F7EE4"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_98ECF821-68FA-4BAA-84BB-3CD814FBD246">
    <cim:EnergyConsumerPhase.pfixed>71505.071012</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>51075.050947</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_787F40C4-1873-4EE4-94E8-69C200A7FBB0"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_991DDD95-09AE-4801-AB24-745CAB1DD0BF">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DA3EFFB5-86AF-4091-AE00-03B8D5485C6B"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_9A052306-9484-4060-B930-6812623A8BA4">
    <cim:EnergyConsumerPhase.pfixed>68302.408115</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>48787.434582</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0A8B3EDC-B44F-48A7-9A1E-29F46319C081"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_9A2FB18E-21A5-415E-8AA8-C6F78CB08B9C">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C383D03C-F170-40D7-885E-D1B042436749"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_9D5DAEB2-7144-40E4-8F5F-3B74857239AB">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E80A56F1-FD97-46A8-93E3-E6D11BFEE95B"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_A05DC18A-330C-4810-834A-F6F805740C8E">
    <cim:EnergyConsumerPhase.pfixed>48838.61892</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>22251.53216</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_353457EB-A0B7-42FE-969A-230C2B68CCB5"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_A3C27AA6-7152-407B-BBCD-D24464F1C6CD">
    <cim:EnergyConsumerPhase.pfixed>37200.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>14702.38076</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_10F6277C-06A8-4E8B-8CBA-385659D969B7"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_A63008DF-68BB-4A7B-B7F1-91A9A14941C2">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_38443831-23AC-4880-9B05-9DB27433B681"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_A7441943-1CCA-4768-B560-660C7BCACF2A">
    <cim:EnergyConsumerPhase.pfixed>22500.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>10897.247359</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BAD684F8-F773-43BA-8BAF-84579FC300D6"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_A81F6C61-2BEE-44CA-8184-A0AD78511901">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_17BC235E-9A5A-4413-BDCF-38898F327E2A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_AACD2C25-2BE8-4768-B723-EC8EFDF617C1">
    <cim:EnergyConsumerPhase.pfixed>18000.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>8717.797887</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DA3EFFB5-86AF-4091-AE00-03B8D5485C6B"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_AF27D993-6D8A-4B0A-8605-261407C75D44">
    <cim:EnergyConsumerPhase.pfixed>37984.959652</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>18992.479932</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6F2E77C3-FF33-4279-8436-C7859D084515"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_AF6CBD54-9C36-4665-B19C-C1232A6AC874">
    <cim:EnergyConsumerPhase.pfixed>35364.418004</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>25260.298685</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8C09DE0A-0713-49B1-A767-B05EDBE3415B"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B02EB9A9-CC13-45F9-BF86-CF3B2BC8C75B">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_10F6277C-06A8-4E8B-8CBA-385659D969B7"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B165803E-3299-4F40-B7F9-6C1D5B7D79F0">
    <cim:EnergyConsumerPhase.pfixed>23383.6078</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>7685.820206</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6F2E77C3-FF33-4279-8436-C7859D084515"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B304558F-1445-4F93-BE9F-1440858FD37E">
    <cim:EnergyConsumerPhase.pfixed>54370.9884</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>25373.127919</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_172DCA54-4E98-43C8-A973-9DB33C385E1D"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B451745F-CCDA-4EBE-BB7D-3AF6960E2D5A">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C9D39F32-CA4C-4471-AB9E-797400490385"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B4A0146F-38BD-4930-9F13-D605C6B749ED">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BC28F926-93C2-4314-A1B8-B20A0CC2A0DE"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B4FD1EA4-5585-4DF5-865D-AA40337817A2">
    <cim:EnergyConsumerPhase.pfixed>38924.379213</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>19462.189715</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0C80DF60-C7EE-44D8-9220-E0CDC9275A5C"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B5B35294-6A36-4A84-8F02-DA95E1C7AC23">
    <cim:EnergyConsumerPhase.pfixed>40748.963276</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>20374.481752</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_45DC1487-ADCF-4A10-A7A6-B1C76E78CC5A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B68B4142-B8DC-4CE1-8A68-A1DDC611B937">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_776325B6-9CBD-4136-8D35-148C3A1E684D"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_B9562F3E-7334-46B6-8FCA-6BEBA12910EC">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4E7288A4-8FCF-4CD9-A2FB-37D2F5F985FE"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_BB01A316-B3FF-47BE-80C1-47DDEF0B21C7">
    <cim:EnergyConsumerPhase.pfixed>0.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>35000.0</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_550169A3-1E2E-42DD-8DF5-4F558D6A68DA"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_BB7C1C94-05CE-4671-915F-C4BA42DBD008">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_97B67DD1-0729-4A6A-9FC2-BC3DB5EDF63B"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_BDAFEAB9-DB83-4B08-8479-E089C60E75F5">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_16F49B65-FB0A-4511-BF78-6BFAE1CD292F"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_BEB7A26D-C38E-4C50-AAB0-B268988D222B">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2981D922-BDB8-4EC8-A498-D95D7A3EA99B"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_BEEE871A-AAB9-45FE-A5A2-456D85F5B6BC">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FA33AC2E-92DB-4B72-A94A-304CE127077C"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_C1CA96E4-9EAF-48E2-9876-4D048BEEB088">
    <cim:EnergyConsumerPhase.pfixed>0.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>0.0</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3BA51DBA-69E4-43E4-BD48-BDBC84289459"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_C1E4E918-8C65-4988-8B37-21ACB601DE06">
    <cim:EnergyConsumerPhase.pfixed>20186.501664</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>10093.250889</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C90B8858-7209-414B-A084-4907CE0BB3A5"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_C454D814-B9EA-4336-A307-F04D043532FC">
    <cim:EnergyConsumerPhase.pfixed>68280.889747</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>48772.064319</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0A8B3EDC-B44F-48A7-9A1E-29F46319C081"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_C4731AD8-0A44-4401-B189-ECD384A3E97B">
    <cim:EnergyConsumerPhase.pfixed>36000.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>17435.595774</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_13932DA7-D62F-49F9-A41F-A4206414DC8A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_C58E09B9-E67E-4AC9-9CB5-F4A2F5E71CBF">
    <cim:EnergyConsumerPhase.pfixed>22500.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>10897.247359</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_61A09C72-1695-47B0-9765-430B6157E3A0"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_C8FF22B6-9D26-4E22-835C-FA99B8456433">
    <cim:EnergyConsumerPhase.pfixed>30854.99496</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>13144.172812</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E0D1D04A-4A07-452E-8435-B03528367FE2"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_C9687101-99EA-4FC3-BB61-AF4818375BA6">
    <cim:EnergyConsumerPhase.pfixed>30516.61712</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>13000.024456</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6F2E77C3-FF33-4279-8436-C7859D084515"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_CCEC4A83-FA68-497B-9051-D5BE9493ABC1">
    <cim:EnergyConsumerPhase.pfixed>0.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>40000.0</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_550169A3-1E2E-42DD-8DF5-4F558D6A68DA"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_D061A509-23E3-4252-9566-11CAF1205F47">
    <cim:EnergyConsumerPhase.pfixed>20114.297241</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>10057.148677</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F40533E2-592F-4A7D-A574-09C3C9CF3DB6"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_D1FDDB29-B6A9-4BE7-A93D-63B9ABC3F2FA">
    <cim:EnergyConsumerPhase.pfixed>33300.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>16127.926091</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_89F02AFE-9F8D-4B8F-A6EE-1D473470FD17"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_D33B9372-2198-4709-AF32-94F7283BDA76">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_89F02AFE-9F8D-4B8F-A6EE-1D473470FD17"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_D575565E-F366-4075-A715-FF54B5AD8665">
    <cim:EnergyConsumerPhase.pfixed>41696.419265</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>20848.209749</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_07FB11BF-3AE6-452E-97D5-BD82F758B720"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_D6F17C8E-C81C-4CE0-99F2-DDA206CA9F5E">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_89E3A173-E743-4EFE-B025-FB3535E77E57"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_D7D983D6-EBE1-4EC4-98DB-C64B22A45CF9">
    <cim:EnergyConsumerPhase.pfixed>40760.487971</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20380.244099</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_607BE0AD-83D4-4A6D-95E9-527833EB3303"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_D843F86B-5D73-4A5E-B5A0-46E90868A44D">
    <cim:EnergyConsumerPhase.pfixed>35000.000139</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000278</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_16443B5B-D3A6-49D0-BFEB-28ED999B223A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_DA7F7445-BF07-4117-B4FA-FE7146796865">
    <cim:EnergyConsumerPhase.pfixed>32549.3388</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>23249.527816</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_81AF0C4F-3A0B-40B8-BD56-E0CB03606319"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_DDFBEBB1-6DB9-4A41-AA67-E2ADC59B10A8">
    <cim:EnergyConsumerPhase.pfixed>38809.117065</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>19404.558641</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9A995069-FC9B-43E1-BF4F-9472CA954B37"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_E0D83509-3BEA-4A47-958A-07A7D211F190">
    <cim:EnergyConsumerPhase.pfixed>27600.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>11757.550765</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_61A09C72-1695-47B0-9765-430B6157E3A0"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_E2AC6DBC-B1F3-4870-B459-909C98EF4C0D">
    <cim:EnergyConsumerPhase.pfixed>45000.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>21794.494718</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4E7288A4-8FCF-4CD9-A2FB-37D2F5F985FE"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_E4280E19-6030-4005-9F66-644FE2F5C284">
    <cim:EnergyConsumerPhase.pfixed>9000.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>4358.898944</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C9D39F32-CA4C-4471-AB9E-797400490385"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_E59ADAB1-6329-4B96-8638-7A7DC4231294">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_706D10C3-0390-4B88-A3BD-863C93D1BE7E"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_EC47B4E0-5F65-4AAF-BE27-8438B845C3A2">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3BA51DBA-69E4-43E4-BD48-BDBC84289459"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_ECE5E983-5E92-4F41-920A-1F59099AE157">
    <cim:EnergyConsumerPhase.pfixed>27900.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>11026.78557</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_706D10C3-0390-4B88-A3BD-863C93D1BE7E"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_EEFC7ED9-5CFA-4D76-A4C4-45A4DA398210">
    <cim:EnergyConsumerPhase.pfixed>35777.0876</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>17888.5439</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_19942E60-2776-4330-8D7F-0474F5AA20C4"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_EF025CBC-7C03-4382-9878-BE4157B1BF38">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B8F8716A-249A-4832-A2F5-BD13E776483F"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_EFBD430B-2AE4-4B9F-A2F8-D51EA93C61F9">
    <cim:EnergyConsumerPhase.pfixed>41793.475349</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>20896.737791</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4C61443F-AC5A-4333-98D2-6DBF0BC7D4B1"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_F032EE0F-0A8C-487D-BF9C-F699FB534284">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FFDED6D8-87A5-4BDC-990A-9C2C92307E95"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_F04CE581-0D58-40F7-9EBE-0CF25047821E">
    <cim:EnergyConsumerPhase.pfixed>40000.000358</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>20000.000291</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D61CD5E8-D19E-4764-B1CB-7EC085EB2CEC"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_F151C412-2595-4362-A438-E68FB8F1DCC6">
    <cim:EnergyConsumerPhase.pfixed>33250.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>10928.746497</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FFDED6D8-87A5-4BDC-990A-9C2C92307E95"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_F2D27DDA-8D27-4A66-B1C8-C56BC7F67005">
    <cim:EnergyConsumerPhase.pfixed>13800.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>5878.775383</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C9D39F32-CA4C-4471-AB9E-797400490385"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_F3D515EF-FC37-4924-8D2C-339348F553A7">
    <cim:EnergyConsumerPhase.pfixed>75127.727792</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>53662.662944</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_787F40C4-1873-4EE4-94E8-69C200A7FBB0"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_F63D6533-66F3-43D6-99EE-9F61C16D046A">
    <cim:EnergyConsumerPhase.pfixed>20000.000179</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.qfixed>10000.000145</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8C1684B1-C241-4414-BE6E-D0E6E6303588"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_FC6FC856-D024-4E9B-93AF-7522D6412C98">
    <cim:EnergyConsumerPhase.pfixed>32549.3388</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.qfixed>23249.527816</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_16443B5B-D3A6-49D0-BFEB-28ED999B223A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergyConsumerPhase rdf:ID="_FD0FF27A-5E40-448E-83DF-480CD96CAE8F">
    <cim:EnergyConsumerPhase.pfixed>38640.0</cim:EnergyConsumerPhase.pfixed>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.qfixed>16460.571072</cim:EnergyConsumerPhase.qfixed>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_13932DA7-D62F-49F9-A41F-A4206414DC8A"/>
  </cim:EnergyConsumerPhase>
  <cim:EnergySource rdf:ID="_6802ACD0-E85F-4AF7-BDD4-767DA66BBF5C">
    <cim:IdentifiedObject.name>200_Source</cim:IdentifiedObject.name>
    <cim:EnergySource.nominalVoltage>4160.0</cim:EnergySource.nominalVoltage>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:EnergySource>
  <gridos:EnergyStorageUnit rdf:ID="_a88f60ab-ebb8-479e-9744-dea1e2e7826f">
    <cim:IdentifiedObject.name>unit-0000</cim:IdentifiedObject.name>
    <gridos:PowerElectronicsUnit.maxP>100000.0</gridos:PowerElectronicsUnit.maxP>
    <gridos:EnergyStorageUnit.energy>200000.0</gridos:EnergyStorageUnit.energy>
    <gridos:EnergyStorageUnit.rated_energy>200000.0</gridos:EnergyStorageUnit.rated_energy>
    <gridos:EnergyStorageUnit.charge_efficiency>100.0</gridos:EnergyStorageUnit.charge_efficiency>
    <gridos:EnergyStorageUnit.discharge_efficiency>100.0</gridos:EnergyStorageUnit.discharge_efficiency>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
    <gridos:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="#_234d2177-5111-4586-b82a-d36db6286ffc"/>
  </gridos:EnergyStorageUnit>
  <gridos:EnergyStorageUnit rdf:ID="_d857ac7a-14e3-43a2-9c5d-2e2d818c640d">
    <cim:IdentifiedObject.name>unit-0000</cim:IdentifiedObject.name>
    <gridos:PowerElectronicsUnit.maxP>100000.0</gridos:PowerElectronicsUnit.maxP>
    <gridos:EnergyStorageUnit.energy>200000.0</gridos:EnergyStorageUnit.energy>
    <gridos:EnergyStorageUnit.rated_energy>200000.0</gridos:EnergyStorageUnit.rated_energy>
    <gridos:EnergyStorageUnit.charge_efficiency>100.0</gridos:EnergyStorageUnit.charge_efficiency>
    <gridos:EnergyStorageUnit.discharge_efficiency>100.0</gridos:EnergyStorageUnit.discharge_efficiency>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
    <gridos:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="#_606f79ad-de7c-49cb-b73b-f9a1eba13aeb"/>
  </gridos:EnergyStorageUnit>
  <gridos:Feeder rdf:ID="_33D6B389-2A6F-4BA9-8C50-6A342146F87D">
    <cim:IdentifiedObject.name>IEEE-123-NODES</cim:IdentifiedObject.name>
  </gridos:Feeder>
  <gridos:FeederMarketInfo rdf:ID="78753f7c-eafd-41f4-81a9-f239233afc67">
    <gridos:FeederMarketInfo.systemLoss>5.63</gridos:FeederMarketInfo.systemLoss>
    <gridos:FeederMarketInfo.avoidedGenerationCapacityCost>100000.0</gridos:FeederMarketInfo.avoidedGenerationCapacityCost>
    <gridos:FeederMarketInfo.numberOfPeakEvents>20</gridos:FeederMarketInfo.numberOfPeakEvents>
    <gridos:FeederMarketInfo.deltaExpenses>10000.0</gridos:FeederMarketInfo.deltaExpenses>
    <gridos:FeederMarketInfo.peakPercentage>95.0</gridos:FeederMarketInfo.peakPercentage>
    <gridos:FeederMarketInfo.ratedPowerFactor>0.8</gridos:FeederMarketInfo.ratedPowerFactor>
    <gridos:FeederMarketInfo.ratedS>3200000.0</gridos:FeederMarketInfo.ratedS>
    <gridos:FeederMarketInfo.Feeder rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </gridos:FeederMarketInfo>
  <cim:IEC61968CIMVersion rdf:ID="_C5D4FBC7-9FDD-4980-95B6-D5265C3C3A5F">
    <cim:IEC61968CIMVersion.date>2014-02-01</cim:IEC61968CIMVersion.date>
    <cim:IEC61968CIMVersion.version>IEC61968CIM12v08</cim:IEC61968CIMVersion.version>
  </cim:IEC61968CIMVersion>
  <cim:IEC61970CIMVersion rdf:ID="_B6EFB68C-0D85-4352-8E53-07FD08477DC2">
    <cim:IEC61970CIMVersion.date>2014-01-31</cim:IEC61970CIMVersion.date>
    <cim:IEC61970CIMVersion.version>IEC61970CIM16v26a</cim:IEC61970CIMVersion.version>
  </cim:IEC61970CIMVersion>
  <gridos:Inverter rdf:ID="_0a8deb74-98ff-4a63-a403-4dab07202e8c">
    <cim:IdentifiedObject.name>Photovoltaic 1</cim:IdentifiedObject.name>
    <gridos:PowerElectronicsConnection.maxQ>0.0</gridos:PowerElectronicsConnection.maxQ>
    <gridos:PowerElectronicsConnection.minQ>0.0</gridos:PowerElectronicsConnection.minQ>
    <gridos:PowerElectronicsConnection.p>0.0</gridos:PowerElectronicsConnection.p>
    <gridos:PowerElectronicsConnection.q>0.0</gridos:PowerElectronicsConnection.q>
    <gridos:PowerElectronicsConnection.ratedS>100000.0</gridos:PowerElectronicsConnection.ratedS>
    <gridos:PowerElectronicsConnection.ratedU>4160.0</gridos:PowerElectronicsConnection.ratedU>
    <gridos:Inverter.maxP>100000.0</gridos:Inverter.maxP>
    <gridos:Inverter.minP>-100000.0</gridos:Inverter.minP>
    <gridos:Inverter.ratedPowerFactor>0.99</gridos:Inverter.ratedPowerFactor>
    <cim:PowerSystemResource.Location rdf:resource="#_f6aa02bc-1c8b-4203-93aa-86a8d35094f9"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </gridos:Inverter>
  <gridos:Inverter rdf:ID="_234d2177-5111-4586-b82a-d36db6286ffc">
    <cim:IdentifiedObject.name>Battery 2</cim:IdentifiedObject.name>
    <gridos:PowerElectronicsConnection.maxQ>0.0</gridos:PowerElectronicsConnection.maxQ>
    <gridos:PowerElectronicsConnection.minQ>0.0</gridos:PowerElectronicsConnection.minQ>
    <gridos:PowerElectronicsConnection.p>0.0</gridos:PowerElectronicsConnection.p>
    <gridos:PowerElectronicsConnection.q>0.0</gridos:PowerElectronicsConnection.q>
    <gridos:PowerElectronicsConnection.ratedS>100000.0</gridos:PowerElectronicsConnection.ratedS>
    <gridos:PowerElectronicsConnection.ratedU>4160.0</gridos:PowerElectronicsConnection.ratedU>
    <gridos:Inverter.maxP>100000.0</gridos:Inverter.maxP>
    <gridos:Inverter.minP>-100000.0</gridos:Inverter.minP>
    <gridos:Inverter.ratedPowerFactor>0.99</gridos:Inverter.ratedPowerFactor>
    <cim:PowerSystemResource.Location rdf:resource="#_4d5f0d15-a772-4e5c-b38f-08747ed91ee0"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </gridos:Inverter>
  <gridos:Inverter rdf:ID="_606f79ad-de7c-49cb-b73b-f9a1eba13aeb">
    <cim:IdentifiedObject.name>Battery 1</cim:IdentifiedObject.name>
    <gridos:PowerElectronicsConnection.maxQ>0.0</gridos:PowerElectronicsConnection.maxQ>
    <gridos:PowerElectronicsConnection.minQ>0.0</gridos:PowerElectronicsConnection.minQ>
    <gridos:PowerElectronicsConnection.p>0.0</gridos:PowerElectronicsConnection.p>
    <gridos:PowerElectronicsConnection.q>0.0</gridos:PowerElectronicsConnection.q>
    <gridos:PowerElectronicsConnection.ratedS>100000.0</gridos:PowerElectronicsConnection.ratedS>
    <gridos:PowerElectronicsConnection.ratedU>4160.0</gridos:PowerElectronicsConnection.ratedU>
    <gridos:Inverter.maxP>100000.0</gridos:Inverter.maxP>
    <gridos:Inverter.minP>-100000.0</gridos:Inverter.minP>
    <gridos:Inverter.ratedPowerFactor>0.99</gridos:Inverter.ratedPowerFactor>
    <cim:PowerSystemResource.Location rdf:resource="#_92e62f49-cc67-4a37-b899-01205215da6e"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </gridos:Inverter>
  <cim:Junction rdf:ID="_00e235f4-a826-4087-9f42-6ae5295a433e">
    <cim:PowerSystemResource.Location rdf:resource="#_E647849C-FFCF-46A5-B008-FFB8468556BC"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_02288257-ae36-4df3-b444-fd7faf331da6">
    <cim:PowerSystemResource.Location rdf:resource="#_00A597D0-5139-43FF-8379-DED7C95B9FA8"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_06395f60-f80d-410e-8bb9-15b199553a59">
    <cim:PowerSystemResource.Location rdf:resource="#_6CCBC16A-793F-44D6-A239-09A5A081C9D8"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_070bae40-c83d-47a7-af28-21f331c6a152">
    <cim:PowerSystemResource.Location rdf:resource="#_6FFE1FE4-AB4F-4841-A6C8-CAA110A432E1"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_079980ee-35b4-4a76-8549-2f3d30f15d44">
    <cim:PowerSystemResource.Location rdf:resource="#_E2A9153D-6863-4401-A7F0-90464F2CDD75"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_080a6287-30b7-418e-987f-618fbb15ba32">
    <cim:PowerSystemResource.Location rdf:resource="#_14CADD29-E4E2-4A76-9E5E-8CB6D2B33B1B"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_096f4960-1d5e-4669-8dc6-c7c388c2bdd1">
    <cim:PowerSystemResource.Location rdf:resource="#_AAD961AA-FD23-40CE-AA4D-865260661C5D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_09985eac-0025-4437-be0e-9ce0ab431da2">
    <cim:PowerSystemResource.Location rdf:resource="#_73F49E15-FA8D-4279-A813-79AB1E14F5EC"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_0a55d8cf-fef6-4e57-ba93-87e3cc223eb3">
    <cim:PowerSystemResource.Location rdf:resource="#_DD38E8E3-FC71-4DC6-8595-2189EC709315"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_0a83f5fe-f8f3-41c8-9e1d-d4c1aa4d95a4">
    <cim:PowerSystemResource.Location rdf:resource="#_85C177D1-F660-4AD4-B898-7B1E94AC18B9"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_0f9eb86a-1292-4e7b-9b23-24609b23cd4e">
    <cim:PowerSystemResource.Location rdf:resource="#_91E4EF8E-A4CB-4789-8768-676CB4413BE6"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_12ecdad1-472b-4761-b96a-16748c63dd23">
    <cim:PowerSystemResource.Location rdf:resource="#_3FEA5089-FBB3-44C2-BE60-776EC2FCCC4D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_14225e1f-8ab4-4890-b9ca-93429e56c384">
    <cim:PowerSystemResource.Location rdf:resource="#_E504565F-D60A-4CA3-9E6C-41A750E25286"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_142ef95d-0ec2-4541-bbab-786d2feca891">
    <cim:PowerSystemResource.Location rdf:resource="#_9F1E7E23-7107-455E-B0C5-9BA203572473"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_143dca8f-3421-46c0-ba32-70eb11fa341c">
    <cim:PowerSystemResource.Location rdf:resource="#_064B61A0-4A87-4DAA-A270-BB58B6B88684"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_16e645fc-e934-4d08-a7c8-9d5784ac96d7">
    <cim:PowerSystemResource.Location rdf:resource="#_67637AD2-CED8-4E81-843E-8FAC4CEE1F84"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_18aca3e0-282c-4ecd-9d6d-c088c99a63e5">
    <cim:PowerSystemResource.Location rdf:resource="#_A2FB1459-4A4E-47EF-98FE-6705C3878BD8"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_1ce2743a-6c48-4b25-b030-426ac979e256">
    <cim:PowerSystemResource.Location rdf:resource="#_0F7CD9EE-42AE-4118-BAC1-C8DF9C061CEA"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_1f703222-c2be-48af-9e34-e934d8eb3557">
    <cim:PowerSystemResource.Location rdf:resource="#_E7FAE26B-4F5F-4D52-AE8D-027A4C25E031"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_2041948f-3ae0-4a3e-b9fb-2c11d588a0e6">
    <cim:PowerSystemResource.Location rdf:resource="#_13DCA8AE-75BD-443A-9D64-F6A8326D8725"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_2437e6e5-4f41-4370-9aee-f7097ecc5f54">
    <cim:PowerSystemResource.Location rdf:resource="#_E004499B-F62A-4494-A98D-7F82F035B5E5"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_25301a95-de30-4111-85ea-bc4ca573255e">
    <cim:PowerSystemResource.Location rdf:resource="#_3042818D-B346-4CAE-88F3-3811B2675571"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_25d0b36e-fd5d-4b89-8fb3-efe869b4f17b">
    <cim:PowerSystemResource.Location rdf:resource="#_862D1A56-9C48-4D6E-8172-3DE385922A36"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_28185134-e5bf-49f0-88c5-f499b1041ccc">
    <cim:PowerSystemResource.Location rdf:resource="#_0800CCD2-A9A1-4B87-9953-68B2FE61FAD1"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_2862f9c3-93af-4c61-ac10-ddb33ed9c389">
    <cim:PowerSystemResource.Location rdf:resource="#_49D5CB3B-44A6-4FFA-A219-78D0FB92CD03"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_2ba0b8c0-28a1-4845-a9d4-8fc7bf47c1b8">
    <cim:PowerSystemResource.Location rdf:resource="#_A7761C22-68E8-4BDB-A97E-3CCFAB436CD9"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_2e552973-3e4b-420e-b202-858f29251f7b">
    <cim:PowerSystemResource.Location rdf:resource="#_420B3B93-257D-46D2-80FA-D5B45CFF5917"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_3102b741-604e-437f-9301-6b7654d6c797">
    <cim:PowerSystemResource.Location rdf:resource="#_6E319381-3B96-4D01-9355-4E7531FF0FCC"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_36b3a2a6-0b25-40de-abed-e231044190a2">
    <cim:PowerSystemResource.Location rdf:resource="#_D55A5595-9B59-4296-8304-A79DD26DC6FD"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_3a59e7dd-6530-4140-b419-a3d56ef0b553">
    <cim:PowerSystemResource.Location rdf:resource="#_0D58CA3B-F8BC-43D4-89A8-01121B68C788"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_3cad5265-74b1-4a06-a58f-878142064719">
    <cim:PowerSystemResource.Location rdf:resource="#_4DFA77A3-4561-4F8E-BC86-AEBA3675EC0A"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_3cc6f69c-66d6-48da-81f5-fd541b8bc966">
    <cim:PowerSystemResource.Location rdf:resource="#_2C3264AC-CC09-4682-8BF1-5A46A2AEBB2D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_4796f554-bad3-4068-9b22-aa1e479a8501">
    <cim:PowerSystemResource.Location rdf:resource="#_B5DD9970-4534-4DE4-8CD4-4C8A3524CF8A"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_47c3381c-e306-4da9-9854-cfb408aa7d18">
    <cim:PowerSystemResource.Location rdf:resource="#_6B74FA05-0714-4D3E-B4B3-ADC561988AA9"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_48a0569d-aefc-4284-b533-7cc85f6f933e">
    <cim:PowerSystemResource.Location rdf:resource="#_F48D81A5-D8F0-4102-A8F4-541B7A52AE28"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_49f7372c-bc0e-4241-90af-c0aa0dd60ae2">
    <cim:PowerSystemResource.Location rdf:resource="#_7FA2B7EB-4F09-4E4E-8CFF-EF3A798FAEE7"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_4d8a870d-21bc-4e84-bd84-0357da18aaa5">
    <cim:PowerSystemResource.Location rdf:resource="#_77BD5006-6537-4208-8219-860D4BC92B7D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_50139b0d-9e01-4fdf-a755-12cd79fcd2ef">
    <cim:PowerSystemResource.Location rdf:resource="#_C957B36D-6F3A-40DD-9941-954C7B073402"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_50f6fab0-5a9a-4314-826b-61e0fb9dc721">
    <cim:PowerSystemResource.Location rdf:resource="#_9A655B7A-B8A6-4F5F-B8AC-0947E7E04264"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_50fe8ecb-4a6e-4e1e-af35-f83a3fbaf5ed">
    <cim:PowerSystemResource.Location rdf:resource="#_BC24A38D-1393-4A0D-8E3D-FCA3E76BDB33"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_5160a216-6226-4661-81d4-4801478285a6">
    <cim:PowerSystemResource.Location rdf:resource="#_5E924B92-EAFD-4D93-A553-ED93B79F3B4D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_5310f5e9-c010-44bb-a612-de87ef0845bf">
    <cim:PowerSystemResource.Location rdf:resource="#_EFE4608B-D327-4B59-97CA-9A41417368FF"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_542d93cc-72a6-4aa9-9e62-29345970ae6e">
    <cim:PowerSystemResource.Location rdf:resource="#_7FDB8874-46D8-479B-935B-571C6F65D8A4"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_570dd323-f475-4521-8acc-b85f29ccf795">
    <cim:PowerSystemResource.Location rdf:resource="#_74E58F42-5010-450C-BA54-62EB64C81C72"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_57f471ed-b031-4b39-b2be-632a2d2062f8">
    <cim:PowerSystemResource.Location rdf:resource="#_C04C2221-DB18-4ADC-99A4-AB7FF831D823"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_5b0acf69-2573-40e7-a444-e5750732699e">
    <cim:PowerSystemResource.Location rdf:resource="#_ABE1618D-B7CD-47DB-BF1A-E8161B4A9393"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_5b89cb8c-516e-4328-98fa-14397c4b60aa">
    <cim:PowerSystemResource.Location rdf:resource="#_99655939-F5E0-49C4-B0C9-CF70E4518E4A"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_5d7af589-5db5-40dc-b49b-67ff5f671214">
    <cim:PowerSystemResource.Location rdf:resource="#_61655387-450E-47B4-B06C-A77BE5AD5307"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_5ec59ac7-13db-47b5-aea3-e2fef8257a81">
    <cim:PowerSystemResource.Location rdf:resource="#_A9013F06-5422-4C7E-A3CC-FD029CBF7015"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_5f165d3e-b460-48eb-a8f7-54ee3bd7f50e">
    <cim:PowerSystemResource.Location rdf:resource="#_06113F90-E453-43DA-A80D-1E11FEF1260C"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_619201cb-8180-4f92-8aec-c10810c4c1f3">
    <cim:PowerSystemResource.Location rdf:resource="#_1FC7AEA5-5480-4F6D-8B07-E9CAC750FDCF"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_624181d3-16d0-48b0-a906-5eba8f90c3c4">
    <cim:PowerSystemResource.Location rdf:resource="#_56EF7334-B5AF-413F-9583-D6B95A495399"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_64b8ed9b-7ece-4f13-a0c9-7cdf126bebc0">
    <cim:PowerSystemResource.Location rdf:resource="#_A3C4536B-15C1-4713-98EB-676150B953BD"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_6553ebac-c9a2-47ad-b96a-3ae94e9a57aa">
    <cim:PowerSystemResource.Location rdf:resource="#_9D641E9F-0BB9-4E41-9CD2-E7F9D944279F"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_656d8970-72a7-49e7-9b12-ecb48bf3fae0">
    <cim:PowerSystemResource.Location rdf:resource="#_18167489-9FD0-4786-90D1-C6CEB7F3AAEE"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_65a11440-6ad4-4e57-a676-1559ef86a074">
    <cim:PowerSystemResource.Location rdf:resource="#_393D7FFB-8277-47FA-B1CE-68DC33EDBD59"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_682da24e-80a3-4ce9-91b6-52ce8313858f">
    <cim:PowerSystemResource.Location rdf:resource="#_37E22A19-CD84-4374-B075-37E71E5D8514"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_6a2785f2-f2f7-4c4d-80b2-b007ba5fef32">
    <cim:PowerSystemResource.Location rdf:resource="#_748E2B5B-242C-42CF-A2E5-28632FCE641D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_7207cf84-974c-4430-978b-e7d7c0a353ba">
    <cim:PowerSystemResource.Location rdf:resource="#_ECBF884B-9E95-4CD0-9BC0-9E9369127A2E"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_72c2585c-aee8-4dfc-9c59-89146a84cdb1">
    <cim:PowerSystemResource.Location rdf:resource="#_8880F08A-CBA8-4C74-8012-32BE50D92A80"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_733d999f-6568-4450-8ba0-037062628d03">
    <cim:PowerSystemResource.Location rdf:resource="#_4D43D483-34EC-43D4-843E-AFC619F84AC7"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_74e9fbc9-507b-4d01-82e0-84a71d50f4f2">
    <cim:PowerSystemResource.Location rdf:resource="#_9AD96B4A-EAE7-4E19-88EA-1C51561AB91C"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_7676c0c1-8432-40cc-bf7a-c42d827720d6">
    <cim:PowerSystemResource.Location rdf:resource="#_2AD3E0CA-ED13-4BB3-8244-C3C6B74D9802"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_774ed27b-5562-433a-aff0-35363d2a455a">
    <cim:PowerSystemResource.Location rdf:resource="#_B418D5F8-063E-45EE-BB74-F8233032C634"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_783ec06b-d09c-4bd6-a339-9e23beed3057">
    <cim:PowerSystemResource.Location rdf:resource="#_8C9738FB-54BD-4B90-A8C4-6047B3E28AE2"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_79931ced-abbd-4c61-95a0-d1b7a892eac1">
    <cim:PowerSystemResource.Location rdf:resource="#_3347FC77-1321-4AF9-89DC-1CD4907DFA57"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_79f9f336-b070-4ffd-8e3d-a9d00f9094d4">
    <cim:PowerSystemResource.Location rdf:resource="#_9DF540D2-6B3A-45D5-8EA7-1040D109C2AB"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_7a1707f1-54a5-4aa8-b1a4-23fcc2311bd6">
    <cim:PowerSystemResource.Location rdf:resource="#_8A5FFF4F-19C6-4287-8ACD-D2513195E25F"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_7e93a6d7-f08d-42cb-99de-1486fddf00d8">
    <cim:PowerSystemResource.Location rdf:resource="#_EA9B18B5-2329-44F4-80AC-2E6A519572F9"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_80d917cc-e570-4158-a37d-dd23a103c1bd">
    <cim:PowerSystemResource.Location rdf:resource="#_F3DC9378-8436-413D-AE77-52D6172E97BF"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_834f4d51-0a6c-4d38-81e2-0fb549fbc21b">
    <cim:PowerSystemResource.Location rdf:resource="#_FC1AF696-F1F5-4211-937E-803B312F7854"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_86665623-7f13-4ba0-af87-02a4db1cf80b">
    <cim:PowerSystemResource.Location rdf:resource="#_D39595F2-7F8E-4CAA-BED6-65350F471452"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_88711950-c5f0-4159-8711-a959e18eb53e">
    <cim:PowerSystemResource.Location rdf:resource="#_672DB4FB-4F14-4076-AAB7-062DF7C7D970"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_888e1f23-0a55-457d-a4af-b1470cc4a557">
    <cim:PowerSystemResource.Location rdf:resource="#_48936CCA-ED8A-4498-AE97-2CCCA9992C8D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_88d55cda-804f-4a96-ad78-5cf5956715bb">
    <cim:PowerSystemResource.Location rdf:resource="#_DBA3B4AD-C70B-4254-964A-4A8C17F54710"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_8a9585a6-9cda-43b4-bb7b-bcda6e64475d">
    <cim:PowerSystemResource.Location rdf:resource="#_A0EF587D-9F24-4AA1-AD80-B8AE8A6D4358"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_8f20544e-72d1-4216-9c91-0da16ddf2874">
    <cim:PowerSystemResource.Location rdf:resource="#_ED22FBAC-3295-44EE-B4AA-8E9871635DD9"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_901965a4-f197-4c27-b50b-7fca886ae9ef">
    <cim:PowerSystemResource.Location rdf:resource="#_7918BD5E-4595-4A4C-AF1B-98D417F0F93F"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_90b004a3-c772-4ae8-b616-e9914c8ce670">
    <cim:PowerSystemResource.Location rdf:resource="#_23739EAF-06F7-4612-9A99-12FFEFFC272E"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_91134369-b500-4736-a4a8-5e3f73b55509">
    <cim:PowerSystemResource.Location rdf:resource="#_17353852-F992-4325-8B1D-7A4961062495"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_9676397a-8bc9-486e-9bfa-86d8cedb1df5">
    <cim:PowerSystemResource.Location rdf:resource="#_EFF46507-D2CD-42C6-AFC3-F7623D7B670B"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_9717660f-9e7a-4b14-81fa-a39574838d9a">
    <cim:PowerSystemResource.Location rdf:resource="#_99A36071-C377-4A72-B4C1-321EB2B1ED58"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_9ac2bc10-67b5-4305-8714-c345996e6c6e">
    <cim:PowerSystemResource.Location rdf:resource="#_9BDE0CFF-B5E8-453C-A245-17050F356FB6"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_9d71ef61-f898-42c6-af3b-801ec182581b">
    <cim:PowerSystemResource.Location rdf:resource="#_7D7DC387-D876-46FB-AD43-650D85803C09"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_a70d6adc-9f2d-41f7-b29c-648168a3e05a">
    <cim:PowerSystemResource.Location rdf:resource="#_6D19BAEB-EA87-4D93-8849-77352F524D45"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_a7c0a915-5a18-439d-96e8-3754c2d9b1bd">
    <cim:PowerSystemResource.Location rdf:resource="#_A08727C9-DC10-44EE-9978-3CDD7F9E2198"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_a8178ad0-f8da-4b99-a1ef-2b3fbaf8647f">
    <cim:PowerSystemResource.Location rdf:resource="#_02603F04-78D7-4EFC-97F2-5CB9ABE863BC"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_a8d1e46a-dabe-45c4-9dc2-19cd4ef971e1">
    <cim:PowerSystemResource.Location rdf:resource="#_3E43D2AF-B8C9-4968-9946-BB78BF46C762"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_aa1b1ad5-76b3-430f-abb5-d3d6c3734590">
    <cim:PowerSystemResource.Location rdf:resource="#_DCC008FC-A529-4C61-B9CD-DACFBFDD854A"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_aca1b95d-6467-4cbe-9c3c-05cad513b073">
    <cim:PowerSystemResource.Location rdf:resource="#_36357D41-328E-4D01-93C8-45B8B839C53B"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_adb64adb-bb25-4d4a-868b-a34ead3a8f4f">
    <cim:PowerSystemResource.Location rdf:resource="#_25175D8B-87DB-4D7A-A232-8B2E290BA099"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_adb83bf2-53ab-4736-80f0-82bf50af788d">
    <cim:PowerSystemResource.Location rdf:resource="#_E7621328-E87E-4B48-B85E-478823E6ABFE"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_adda6b36-74eb-4644-b617-7c03db25eea3">
    <cim:PowerSystemResource.Location rdf:resource="#_C029C8F0-743F-4F12-B8CC-3AE0681AA1A6"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_b207f0af-bf21-4c5c-8049-2136785964d0">
    <cim:PowerSystemResource.Location rdf:resource="#_957E5D5F-D428-4AE8-B2DB-9F4B7ABD0170"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_b37923e5-51d6-4d77-b351-96519c5b8913">
    <cim:PowerSystemResource.Location rdf:resource="#_68F13CF8-C4A2-4AE9-8F89-C3EF8D75E594"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_b64665fd-d5ae-4963-a3f4-00892863aa9d">
    <cim:PowerSystemResource.Location rdf:resource="#_4501D84A-2A5A-4936-AA82-8AFD3C4F6618"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_b796a692-a4ad-4f66-a6f7-753a0988c846">
    <cim:PowerSystemResource.Location rdf:resource="#_CF15E0C8-E932-4A36-BCD8-0C7DB27568F8"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_b8237159-1801-4cf1-bb37-8326cf0b1f1a">
    <cim:PowerSystemResource.Location rdf:resource="#_1B2801D0-9C8E-4221-9EFC-2CFC72E8887D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_ba06e591-bd74-4683-b9a0-d35f8d901a00">
    <cim:PowerSystemResource.Location rdf:resource="#_10FB1845-EB55-40AD-B448-8B3E21042E99"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_be5d7a32-c112-446f-bd9f-3d543c13ba64">
    <cim:PowerSystemResource.Location rdf:resource="#_670112B4-0128-493A-82A2-A7B16800A238"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_bf2655d7-9959-4758-8a97-e7e17813f26e">
    <cim:PowerSystemResource.Location rdf:resource="#_C109B748-98E0-4F6D-B0A3-354C1FA3BA0E"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_bf4df7f1-9bba-4a2e-8e44-fec42e34978f">
    <cim:PowerSystemResource.Location rdf:resource="#_D674808B-1EEB-4057-9FD1-41A5287A8E9E"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_bfdfe85e-ccb4-45e5-827f-8220460eb20f">
    <cim:PowerSystemResource.Location rdf:resource="#_FA8CF7A8-7EDE-4AF8-8273-033097E5050D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_c3a5bb68-2a8a-4653-9f02-0d549e65174a">
    <cim:PowerSystemResource.Location rdf:resource="#_96EC4EA1-6E4F-485B-AC17-1551ABDF2096"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_c96fc858-bdf3-4fc6-8f80-fa7da37d37aa">
    <cim:PowerSystemResource.Location rdf:resource="#_A8FE06D3-1240-4377-9961-B93E09DAE305"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_c983512d-d811-4a95-b382-894d64ae3ed7">
    <cim:PowerSystemResource.Location rdf:resource="#_C332CAC1-249F-4F7E-9D44-7F6A7BA0063D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_c9ea1074-c3b5-4a86-a514-ff1efae6c8bc">
    <cim:PowerSystemResource.Location rdf:resource="#_984D63A1-1C16-4AE8-BE0C-EC60C09F6979"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_cad07439-510e-4728-a3ab-7b969707a422">
    <cim:PowerSystemResource.Location rdf:resource="#_0F7FA733-9E33-4747-8D26-EFE378C82D07"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_cb2aec98-8646-47f8-9340-25f9de604761">
    <cim:PowerSystemResource.Location rdf:resource="#_7E476EA0-9588-4483-A1C9-819483D23895"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_cff0199f-630d-455a-8e49-17f8a46ad2f9">
    <cim:PowerSystemResource.Location rdf:resource="#_5E292BD0-2C02-4219-8D4B-44D1CEF75AA1"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_d03b3119-579a-430f-a90b-d212f57d1e5d">
    <cim:PowerSystemResource.Location rdf:resource="#_281923E4-FA25-465E-B314-FD2D5F869834"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_d448d83a-f7fa-45a3-96eb-828bf3d58801">
    <cim:PowerSystemResource.Location rdf:resource="#_8F1EFACC-6CBF-493E-A748-96FCF98E358B"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_d82b9ab1-d220-425e-9185-bf8cb3356329">
    <cim:PowerSystemResource.Location rdf:resource="#_0A357FEC-F667-43B3-A10E-DCA57676712D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_d91eed82-0cdb-466f-b3c9-3b1f5440c6fe">
    <cim:PowerSystemResource.Location rdf:resource="#_CF1DCF6C-6ECC-4A48-A6E4-C41EB8F847C7"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_dc592ba3-f40b-418d-9096-8918ddbe7b3c">
    <cim:PowerSystemResource.Location rdf:resource="#_B2F06B6D-BE4D-4EC1-AA38-13151D073831"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_ddd62360-eb22-4b09-8d6f-befedce87774">
    <cim:PowerSystemResource.Location rdf:resource="#_3AB77A78-E9BF-47CA-9F7F-FB471B2F53DF"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_e21c2065-f977-4f67-9c34-8a7e5aacdc07">
    <cim:PowerSystemResource.Location rdf:resource="#_33BD5B4F-A882-42DF-A9D1-6DB9F437419F"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_e3173516-7e4e-4b3a-bd9b-853c111d0098">
    <cim:PowerSystemResource.Location rdf:resource="#_4C5725EF-754D-4037-85B8-B2DC03A76DFD"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_e903e97b-16df-4592-beec-ae8eee242fd1">
    <cim:PowerSystemResource.Location rdf:resource="#_51E7AFEB-D169-48D8-89D2-65787EE71950"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_eab298cc-d41b-4f65-9494-97b9dfd30fb9">
    <cim:PowerSystemResource.Location rdf:resource="#_B655F71E-3248-4407-8570-5CE6867BD942"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_ecae1d04-637f-4eae-988d-160a070530f0">
    <cim:PowerSystemResource.Location rdf:resource="#_037E0380-3E3D-4A81-BA53-F7DEE4A54C9B"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_efd2dd77-9b9b-471d-8b46-eab2d1291ef7">
    <cim:PowerSystemResource.Location rdf:resource="#_21453F1E-9D5C-4F4B-A770-1A1AFB2016E1"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_f0b0de94-16bb-4e44-841a-571756858788">
    <cim:PowerSystemResource.Location rdf:resource="#_C2CBD61C-EF86-4B1F-9665-163C794E7461"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_f2ca2b4f-7c44-44d9-a8ac-3489ef76b128">
    <cim:PowerSystemResource.Location rdf:resource="#_ED7CB166-F88B-4CF4-85D2-B3475A26119F"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_f4f7bebf-b2c6-49ec-9e77-0ba056ea5735">
    <cim:PowerSystemResource.Location rdf:resource="#_BFA0B0A6-A782-46AA-B453-8055DF649C9D"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_fbb2db65-3f86-46ef-8c3b-0e75dac44749">
    <cim:PowerSystemResource.Location rdf:resource="#_0B52AB13-1DBB-4E1B-9D5F-F734C63A02A2"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_fbce82e0-f813-41c2-8d13-aee0747a641b">
    <cim:PowerSystemResource.Location rdf:resource="#_603D5C46-A2B1-4BC9-9A5D-856C159CE382"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:Junction rdf:ID="_ffe5b7d9-75c0-4004-ae2f-609042fc0e1f">
    <cim:PowerSystemResource.Location rdf:resource="#_2715C41E-99B9-43E6-A328-19A64678688E"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Junction>
  <cim:LinearShuntCompensator rdf:ID="_0B407ED4-9A66-4607-814F-A92BB8D7B1F0">
    <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.nomU>2400.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseShuntConnectionKind.Yn"/>
    <cim:LinearShuntCompensator.bPerSection>0.104167</cim:LinearShuntCompensator.bPerSection>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_scinfo"/>
    <cim:PowerSystemResource.Location rdf:resource="#_7BD7C4D5-B843-47C7-8B83-E862BB58EDA8"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:LinearShuntCompensator>
  <cim:LinearShuntCompensator rdf:ID="_6FEC7A2A-D6E0-4B73-884A-5E63586E9F8B">
    <cim:IdentifiedObject.name>92</cim:IdentifiedObject.name>
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.nomU>2400.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseShuntConnectionKind.Yn"/>
    <cim:LinearShuntCompensator.bPerSection>0.0260417</cim:LinearShuntCompensator.bPerSection>
    <cim:PowerSystemResource.Location rdf:resource="#_28644154-59F3-4000-B664-61156AA6E7D9"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:LinearShuntCompensator>
  <cim:LinearShuntCompensator rdf:ID="_C305C676-642F-412E-9D8A-9F97314E42D7">
    <cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
    <cim:ShuntCompensator.nomU>2400.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
    <cim:LinearShuntCompensator.bPerSection>0.0260417</cim:LinearShuntCompensator.bPerSection>
    <cim:PowerSystemResource.Location rdf:resource="#_724DA475-1151-4C0A-A9C3-3D508239FA36"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:LinearShuntCompensator>
  <cim:LinearShuntCompensator rdf:ID="_D4FBEC19-AB28-4B19-9E46-12804C21E041">
    <cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
    <cim:ShuntCompensator.nomU>2400.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
    <cim:LinearShuntCompensator.bPerSection>0.0260417</cim:LinearShuntCompensator.bPerSection>
    <cim:PowerSystemResource.Location rdf:resource="#_9076D2BF-6EB1-46F2-BDE3-C382DABD91C9"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:LinearShuntCompensator>
  <cim:LoadResponseCharacteristic rdf:ID="_125ddbf6-9911-424e-9228-90a3fcfecadc">
    <cim:IdentifiedObject.name>Industrial</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:LoadResponseCharacteristic rdf:ID="_130ce39c-9388-4a73-adf1-db248864e871">
    <cim:IdentifiedObject.name>Residential</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:LoadResponseCharacteristic rdf:ID="_5e38ab7f-0709-470c-8d53-e50f32ff239a">
    <cim:IdentifiedObject.name>I</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:LoadResponseCharacteristic rdf:ID="_a3c0aff0-45bc-4f90-b05d-d7287b347d73">
    <cim:IdentifiedObject.name>PQ</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:LoadResponseCharacteristic rdf:ID="_aa287651-dbd2-402c-8e83-2bb3463a6cfc">
    <cim:IdentifiedObject.name>Other</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:LoadResponseCharacteristic rdf:ID="_b619078f-532a-4d77-947e-a009aa376fda">
    <cim:IdentifiedObject.name>Z</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:LoadResponseCharacteristic rdf:ID="_c8301f81-3a80-4d79-9326-e0c1359561a3">
    <cim:IdentifiedObject.name>Commercial</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:Location rdf:ID="_00A597D0-5139-43FF-8379-DED7C95B9FA8">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_01FE6AFE-CC9D-4C39-93C3-F29FE66CC159">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_022390B3-5236-4C83-8B09-BDFC37A2CF6A">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_02603F04-78D7-4EFC-97F2-5CB9ABE863BC">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_037E0380-3E3D-4A81-BA53-F7DEE4A54C9B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_03F5B4C5-0FC9-4D13-AA1F-FD7AE7F43ADA">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_04465B89-E3DF-4368-99C7-8DD0AA8C25E0">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0460B7AB-A987-460B-9CC6-246C16769C3A">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_06113F90-E453-43DA-A80D-1E11FEF1260C">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_064B61A0-4A87-4DAA-A270-BB58B6B88684">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0800CCD2-A9A1-4B87-9953-68B2FE61FAD1">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0A357FEC-F667-43B3-A10E-DCA57676712D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0B52AB13-1DBB-4E1B-9D5F-F734C63A02A2">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0B59089B-15C0-4474-85BC-168F03761A19">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0D58CA3B-F8BC-43D4-89A8-01121B68C788">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0DB9E14E-80ED-4784-8DEC-124F3B93359B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0F7CD9EE-42AE-4118-BAC1-C8DF9C061CEA">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0F7FA733-9E33-4747-8D26-EFE378C82D07">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_0F8C39A5-3D70-4C35-A54E-5D8CA6F73A09">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_10FB1845-EB55-40AD-B448-8B3E21042E99">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_117559E3-0D2A-43B4-8A0C-518DA679B569">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_119DE818-7F1D-42EF-A85C-14D3A3E2E568">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_13DCA8AE-75BD-443A-9D64-F6A8326D8725">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_14CADD29-E4E2-4A76-9E5E-8CB6D2B33B1B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_1568843B-0090-4FF7-84D1-B4D2155E62B9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_1594773B-FF9B-4692-9433-D6848B2EB2BF">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_16D63DD9-1944-4C6C-84B0-4DED38476E8B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_17353852-F992-4325-8B1D-7A4961062495">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_18167489-9FD0-4786-90D1-C6CEB7F3AAEE">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_184F0D3C-F93D-46C6-86DE-93E6E3B92EFA">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_190D7057-0271-4C21-BC6F-E8C836B19493">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_1A42E9C6-FF87-43B8-A570-48B4307DA092">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_1B2801D0-9C8E-4221-9EFC-2CFC72E8887D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_1C39CBC4-90CA-41B2-BD7C-D998EB964649">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_1DDCF04B-B58C-4438-928F-0E40C504C304">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_1FC7AEA5-5480-4F6D-8B07-E9CAC750FDCF">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_2024A428-59B4-4790-AF0F-D220D72B92B7">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_21453F1E-9D5C-4F4B-A770-1A1AFB2016E1">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_23739EAF-06F7-4612-9A99-12FFEFFC272E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_24C21E1E-8A92-4F80-B720-0F59A7751231">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_25175D8B-87DB-4D7A-A232-8B2E290BA099">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_26B74306-686E-4D2E-8CB4-AA2E318459F9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_2711E578-1436-4100-8168-BF2A3A05101C">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_2715C41E-99B9-43E6-A328-19A64678688E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_281923E4-FA25-465E-B314-FD2D5F869834">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_28644154-59F3-4000-B664-61156AA6E7D9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_2AD3E0CA-ED13-4BB3-8244-C3C6B74D9802">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_2C3264AC-CC09-4682-8BF1-5A46A2AEBB2D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_2CC1D1BA-469C-4B0E-9EFE-4117C3CEB1B1">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_3042818D-B346-4CAE-88F3-3811B2675571">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_32A38D91-0FE9-4076-A606-A639A046E5DE">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_3347FC77-1321-4AF9-89DC-1CD4907DFA57">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_33BD5B4F-A882-42DF-A9D1-6DB9F437419F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_34DDF092-659F-4DFD-A851-A8ECBF1CD847">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_34E4C382-8156-43F2-8A11-1D6B00216397">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_3569CB24-9559-4C92-95ED-13DBC5624A39">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_36357D41-328E-4D01-93C8-45B8B839C53B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_37E22A19-CD84-4374-B075-37E71E5D8514">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_3827222B-718F-4B15-BCF6-A0CDABA0AF76">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_393D7FFB-8277-47FA-B1CE-68DC33EDBD59">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_3AB77A78-E9BF-47CA-9F7F-FB471B2F53DF">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_3DA52EB0-6200-4F1B-82ED-A67F9D8B4F71">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_3E43D2AF-B8C9-4968-9946-BB78BF46C762">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_3FEA5089-FBB3-44C2-BE60-776EC2FCCC4D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_420B3B93-257D-46D2-80FA-D5B45CFF5917">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_4501D84A-2A5A-4936-AA82-8AFD3C4F6618">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_4538B82A-BB68-4986-A640-F9665D338574">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_48936CCA-ED8A-4498-AE97-2CCCA9992C8D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_49D5CB3B-44A6-4FFA-A219-78D0FB92CD03">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_4B6448F3-FDC0-4349-A5FD-4A419355C986">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_4C5725EF-754D-4037-85B8-B2DC03A76DFD">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_4D43D483-34EC-43D4-843E-AFC619F84AC7">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_4DFA77A3-4561-4F8E-BC86-AEBA3675EC0A">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_4d5f0d15-a772-4e5c-b38f-08747ed91ee0">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_51E7AFEB-D169-48D8-89D2-65787EE71950">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_56B8535B-9DB0-4197-8B53-56E31E00F08F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_56EF7334-B5AF-413F-9583-D6B95A495399">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_5AAF95F5-DE01-4E64-BF9F-996C69C4F5B2">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_5E1DFFCE-888B-40E3-B954-3CB35344C71E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_5E292BD0-2C02-4219-8D4B-44D1CEF75AA1">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_5E924B92-EAFD-4D93-A553-ED93B79F3B4D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_603D5C46-A2B1-4BC9-9A5D-856C159CE382">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_60518B88-1C8B-4BC7-A352-61379371A535">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_60BD7B7E-9F50-4B06-B8EB-39EE84E1B4DE">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_61655387-450E-47B4-B06C-A77BE5AD5307">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_670112B4-0128-493A-82A2-A7B16800A238">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_672DB4FB-4F14-4076-AAB7-062DF7C7D970">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_67637AD2-CED8-4E81-843E-8FAC4CEE1F84">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_68F13CF8-C4A2-4AE9-8F89-C3EF8D75E594">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_6976BBFF-C25D-4A59-AD0D-AD235C995259">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_6B74FA05-0714-4D3E-B4B3-ADC561988AA9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_6CCBC16A-793F-44D6-A239-09A5A081C9D8">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_6CE53493-C7D3-4C57-858D-1E06C7C04912">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_6D19BAEB-EA87-4D93-8849-77352F524D45">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_6E0D7499-2F22-413D-97FE-2ABA563B3C10">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_6E319381-3B96-4D01-9355-4E7531FF0FCC">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_6FFE1FE4-AB4F-4841-A6C8-CAA110A432E1">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_70324F65-14A9-496A-BCE8-C0F6D1708BD4">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_724DA475-1151-4C0A-A9C3-3D508239FA36">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_73F49E15-FA8D-4279-A813-79AB1E14F5EC">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_748E2B5B-242C-42CF-A2E5-28632FCE641D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_74E58F42-5010-450C-BA54-62EB64C81C72">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_77B0C01D-FC16-447A-A309-DD148DB06AA4">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_77BD5006-6537-4208-8219-860D4BC92B7D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7918BD5E-4595-4A4C-AF1B-98D417F0F93F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_79E1C52C-D41D-4F26-8EC2-F1B6F7CCA986">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7BD7C4D5-B843-47C7-8B83-E862BB58EDA8">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7D364296-C892-4DA5-AD05-EDE6E97EE84B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7D67D992-45A5-4C43-9512-16DA680BF4EB">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7D7DC387-D876-46FB-AD43-650D85803C09">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7D82E44B-B45C-4D9F-8C48-0902661A4197">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7E476EA0-9588-4483-A1C9-819483D23895">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7EC13200-77AD-4406-81AE-A7F8AA86C46F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7FA2B7EB-4F09-4E4E-8CFF-EF3A798FAEE7">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_7FDB8874-46D8-479B-935B-571C6F65D8A4">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_80F379FD-B0BD-439B-B330-6F2455454FF1">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_812004CE-5C3E-4EE1-B1BA-F0C86947DE0E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8484BDD5-344A-4AC4-AB27-937D25038A24">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_85C177D1-F660-4AD4-B898-7B1E94AC18B9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8601A15D-30FA-4C84-89CC-EBC595489789">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_862D1A56-9C48-4D6E-8172-3DE385922A36">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8880F08A-CBA8-4C74-8012-32BE50D92A80">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8A5FFF4F-19C6-4287-8ACD-D2513195E25F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8C9738FB-54BD-4B90-A8C4-6047B3E28AE2">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8E25F742-87CA-41A1-A698-263A5BAEC1FD">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8E62605E-8CBA-4254-BD27-EB0239E308FE">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8E9890B5-25D4-4CC1-9C35-F0E44313B1A5">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_8F1EFACC-6CBF-493E-A748-96FCF98E358B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_903FB54B-626F-4118-AA3C-84277AADBC7E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_9076D2BF-6EB1-46F2-BDE3-C382DABD91C9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_91D90F87-8BB5-4C02-8C8E-B8E41E99093E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_91E4EF8E-A4CB-4789-8768-676CB4413BE6">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_92e62f49-cc67-4a37-b899-01205215da6e">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_957E5D5F-D428-4AE8-B2DB-9F4B7ABD0170">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_961F9D8B-F545-4CF9-9F0C-3A9C5BE090F8">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_964DE7EB-C8A8-4A3F-8A53-F95FE44CBD54">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_96EC4EA1-6E4F-485B-AC17-1551ABDF2096">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_97BF195C-5277-48BE-9A44-BC7F97DAD19C">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_984D63A1-1C16-4AE8-BE0C-EC60C09F6979">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_99655939-F5E0-49C4-B0C9-CF70E4518E4A">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_99A36071-C377-4A72-B4C1-321EB2B1ED58">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_99DCF6CB-D0EC-46A9-B594-C1F0A830A094">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_9A655B7A-B8A6-4F5F-B8AC-0947E7E04264">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_9AD96B4A-EAE7-4E19-88EA-1C51561AB91C">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_9BDE0CFF-B5E8-453C-A245-17050F356FB6">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_9D641E9F-0BB9-4E41-9CD2-E7F9D944279F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_9DF540D2-6B3A-45D5-8EA7-1040D109C2AB">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_9F1E7E23-7107-455E-B0C5-9BA203572473">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A06C5933-002F-4FFF-BBA6-D68EB900E472">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A08727C9-DC10-44EE-9978-3CDD7F9E2198">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A0EF587D-9F24-4AA1-AD80-B8AE8A6D4358">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A0F6AEC7-EBB4-4266-BBD5-F4A12C591156">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A2FB1459-4A4E-47EF-98FE-6705C3878BD8">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A3C4536B-15C1-4713-98EB-676150B953BD">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A650740A-6FF5-43B3-A828-7DC4176BF4ED">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A7761C22-68E8-4BDB-A97E-3CCFAB436CD9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A8FE06D3-1240-4377-9961-B93E09DAE305">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_A9013F06-5422-4C7E-A3CC-FD029CBF7015">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_AAD961AA-FD23-40CE-AA4D-865260661C5D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_ABE1618D-B7CD-47DB-BF1A-E8161B4A9393">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_AC00717B-72EB-4C16-9811-35339560505B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_ACE8198F-19DD-4DEB-AE11-0E8C401432C9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_B2F06B6D-BE4D-4EC1-AA38-13151D073831">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_B418D5F8-063E-45EE-BB74-F8233032C634">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_B5DD9970-4534-4DE4-8CD4-4C8A3524CF8A">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_B6486708-2546-40CE-B617-5A2697F6F23F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_B655F71E-3248-4407-8570-5CE6867BD942">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_B7A37266-434E-47E3-AB0E-B1BF124E29EC">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_BC24A38D-1393-4A0D-8E3D-FCA3E76BDB33">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_BFA0B0A6-A782-46AA-B453-8055DF649C9D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_C029C8F0-743F-4F12-B8CC-3AE0681AA1A6">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_C04C2221-DB18-4ADC-99A4-AB7FF831D823">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_C109B748-98E0-4F6D-B0A3-354C1FA3BA0E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_C2CBD61C-EF86-4B1F-9665-163C794E7461">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_C332CAC1-249F-4F7E-9D44-7F6A7BA0063D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_C3A67279-FFB8-4F33-A629-FAF739387B8F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_C957B36D-6F3A-40DD-9941-954C7B073402">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_CA16EF0E-6771-4243-975E-476A32C00EEF">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_CAA758D5-1AB5-4C5F-AC06-58BDCE394947">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_CCD86B0C-7D64-4244-AEAA-0B0807022AF9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_CF15E0C8-E932-4A36-BCD8-0C7DB27568F8">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_CF1DCF6C-6ECC-4A48-A6E4-C41EB8F847C7">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_D39595F2-7F8E-4CAA-BED6-65350F471452">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_D55A5595-9B59-4296-8304-A79DD26DC6FD">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_D5EA7CDB-A526-4BDD-B1ED-9C862FE2262F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_D653FA5B-E31B-4D29-8845-2321F56CBBF9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_D674808B-1EEB-4057-9FD1-41A5287A8E9E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_DBA3B4AD-C70B-4254-964A-4A8C17F54710">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_DCC008FC-A529-4C61-B9CD-DACFBFDD854A">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_DD35802D-1F10-4FCE-85EA-567EB7BD4464">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_DD38E8E3-FC71-4DC6-8595-2189EC709315">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_DE40A463-0D67-4A43-8315-071BA1315DA8">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E004499B-F62A-4494-A98D-7F82F035B5E5">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E0DACE1D-C7E0-4B14-B09D-6EEF5C7BC314">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E2A9153D-6863-4401-A7F0-90464F2CDD75">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E504565F-D60A-4CA3-9E6C-41A750E25286">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E616D808-02B2-4256-8A64-FBAEAC73DE83">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E647849C-FFCF-46A5-B008-FFB8468556BC">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E7621328-E87E-4B48-B85E-478823E6ABFE">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E7FAE26B-4F5F-4D52-AE8D-027A4C25E031">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E9BE3AA7-0DDE-44C9-9D8F-152E9ED1DB4E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_E9C0C72F-0C1E-4269-B65B-1EEBFEC8AD7A">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_EA9B18B5-2329-44F4-80AC-2E6A519572F9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_EC25AEBF-C6D4-434C-A537-BB3428CB4433">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_ECBF884B-9E95-4CD0-9BC0-9E9369127A2E">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_ED22FBAC-3295-44EE-B4AA-8E9871635DD9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_ED7CB166-F88B-4CF4-85D2-B3475A26119F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_EEA9AFD5-DEBD-4B1D-9CD2-FA67A24597F2">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_EFE4608B-D327-4B59-97CA-9A41417368FF">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_EFF46507-D2CD-42C6-AFC3-F7623D7B670B">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_F2041CFF-DD46-48AB-8587-E74EC75D6B4F">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_F219A24D-CD68-43FC-BF74-DADC885B0BB3">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_F359294E-4789-4AC5-BE12-823D42E225BA">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_F3DC9378-8436-413D-AE77-52D6172E97BF">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_F4081E79-0341-49DA-8A3F-51E458456163">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_F48D81A5-D8F0-4102-A8F4-541B7A52AE28">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_F7388FF6-0137-480C-A043-747D8CD55F22">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_F7EAAA5E-EF9A-4455-B6B0-ADE0326393AD">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_FA8CF7A8-7EDE-4AF8-8273-033097E5050D">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_FA8EDC84-E644-4756-8999-ED8097639106">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_FC1AF696-F1F5-4211-937E-803B312F7854">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_ae31d7d0-bd9d-4cd9-b37c-e0b9f0ca083b">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_f6aa02bc-1c8b-4203-93aa-86a8d35094f9">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_f8eab3e1-f235-4d11-9841-fa2cb9f85a1f">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:Location rdf:ID="_fe6a6c46-47fe-4bbb-8f49-93f1e57fc3e1">
    <cim:Location.CoordinateSystem rdf:resource="#_7F877D68-B913-4E83-8AAB-74CC32169CCD"/>
  </cim:Location>
  <cim:NoLoadTest rdf:ID="_76D5573B-88FA-4B7F-AF8F-BC37D008E831">
    <cim:NoLoadTest.EnergisedEnd rdf:resource="#_05D225D7-8441-44A3-A7A1-631BF47CE780"/>
  </cim:NoLoadTest>
  <cim:NoLoadTest rdf:ID="_D3D37EB3-77E2-42B6-BB60-6A956974C08B">
    <cim:NoLoadTest.EnergisedEnd rdf:resource="#_5744A0A0-FEA2-4FE5-9A57-D2617F44BC9F"/>
  </cim:NoLoadTest>
  <cim:OverheadWireInfo rdf:ID="_2030CE9C-12B5-4436-8F73-22291036EAEC">
    <cim:IdentifiedObject.name>14AWG_AW_1ST_GROUNDWIRE_ST</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.00127</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.aluminum"/>
    <cim:WireInfo.rAC25>0.03235</cim:WireInfo.rAC25>
    <cim:WireInfo.radius>0.0016256</cim:WireInfo.radius>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_44738985-BDF8-494A-9C0E-C3D13690D53F">
    <cim:IdentifiedObject.name>NONE</cim:IdentifiedObject.name>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.copper"/>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
    <cim:WireInfo.PerLengthParameters rdf:resource="#_3129DE3C-A5EF-430A-BF10-7817F604CE05"/>
    <cim:WireInfo.PerLengthParameters rdf:resource="#_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C"/>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_4D13093E-1ADF-49CB-935D-3CDB23E9F843">
    <cim:IdentifiedObject.name>CN_COOPER_1/3_6X14</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.005084</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.copper"/>
    <cim:WireInfo.rAC25>0.0001727</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0001883</cim:WireInfo.rAC50>
    <cim:WireInfo.radius>0.013411</cim:WireInfo.radius>
    <cim:WireInfo.ratedCurrent>480.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_7C610654-2081-490C-BE1A-6AC51C0EFFB5">
    <cim:IdentifiedObject.name>14AWG_CR_7CU_CU</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.00127</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.copper"/>
    <cim:WireInfo.rAC25>0.016</cim:WireInfo.rAC25>
    <cim:WireInfo.radius>0.0016256</cim:WireInfo.radius>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_7D57DA6B-2243-4E3F-95D0-F8C1047903F3">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.0039243</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.copper"/>
    <cim:WireInfo.rAC25>0.000153976</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.000171996</cim:WireInfo.rAC50>
    <cim:WireInfo.radius>0.00891029</cim:WireInfo.radius>
    <cim:WireInfo.ratedCurrent>738.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
    <cim:WireInfo.PerLengthParameters rdf:resource="#_63EEB5D7-2E43-40F2-877D-B0B9161A67D4"/>
    <cim:WireInfo.PerLengthParameters rdf:resource="#_3129DE3C-A5EF-430A-BF10-7817F604CE05"/>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_88EA7F27-0D5A-471B-A1CB-4743C841BFF9">
    <cim:IdentifiedObject.name>14AWG_CW_1ST_GROUNDWIRE_ST</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.00127</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.copper"/>
    <cim:WireInfo.rAC25>0.0299</cim:WireInfo.rAC25>
    <cim:WireInfo.radius>0.0016256</cim:WireInfo.radius>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_B0814EB4-DEC7-4672-A3A0-DF9CC46BE2CF">
    <cim:IdentifiedObject.name>1/0</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.00135941</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.copper"/>
    <cim:WireInfo.rAC25>0.000695936</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.000695936</cim:WireInfo.rAC50>
    <cim:WireInfo.radius>0.0101092</cim:WireInfo.radius>
    <cim:WireInfo.ratedCurrent>230.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_B545EF09-0B03-46C8-9FE1-936B79D93DB0">
    <cim:IdentifiedObject.name>1/0AA</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.0112166</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.aluminum"/>
    <cim:WireInfo.rAC25>0.00060273</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00060273</cim:WireInfo.rAC50>
    <cim:WireInfo.radius>0.0093472</cim:WireInfo.radius>
    <cim:WireInfo.ratedCurrent>310.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
    <cim:WireInfo.PerLengthParameters rdf:resource="#_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C"/>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_C8A2C3A0-F980-4846-9F83-A016CF2F0199">
    <cim:IdentifiedObject.name>4/0</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.00248107</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.copper"/>
    <cim:WireInfo.rAC25>0.000367852</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.000367852</cim:WireInfo.rAC50>
    <cim:WireInfo.radius>0.0143002</cim:WireInfo.radius>
    <cim:WireInfo.ratedCurrent>340.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:ID="_E09FEFBB-7373-46DB-930B-52FA2B868CD5">
    <cim:IdentifiedObject.name>336_400</cim:IdentifiedObject.name>
    <cim:WireInfo.gmr>0.00743712</cim:WireInfo.gmr>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WireMaterialKind.copper"/>
    <cim:WireInfo.rAC25>0.00019014</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00019014</cim:WireInfo.rAC50>
    <cim:WireInfo.radius>0.0183134</cim:WireInfo.radius>
    <cim:WireInfo.ratedCurrent>530.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.sizeDescription>107.218 mm²</cim:WireInfo.sizeDescription>
    <cim:WireInfo.strandCount>7</cim:WireInfo.strandCount>
  </cim:OverheadWireInfo>
  <cim:PerLengthPhaseImpedance rdf:ID="_01763a6f-507c-40af-bb39-85b3bf0f5f9a"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_096f1a41-7c9b-4415-8532-c29a9b490dfe"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_097cedf6-9d9f-4b40-958f-ee48eec48d34"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_0a4e6a36-d670-484e-82a5-b12d89dfed5c"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_0e73a579-493a-473b-b616-6b332cf0c612"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_10946e2f-604d-498e-a82c-c1fa4834cce3"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_113f289d-5d61-4d82-b194-06116f9262a5"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_1408db1a-3c7a-44b9-9cae-7dcc89d514e7"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_1442c73d-8fcb-40b5-aa81-1dabe7a3c8c5"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_184f838d-7c9e-43d4-9c32-5c1f8da2078b"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_1a0e3b17-8596-4781-a4a9-3153169aaf49"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_1dc2a8ce-b8cf-4a5b-9e14-b9a1e50fb727"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_20298a6d-b637-4009-8dc6-87c83f46c35b"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_20b90284-55ef-4469-b7ea-265081e0e440"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_20ea313f-02a9-4f37-8293-cbaf97df60fa"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_23e2caa0-b85d-4f6b-9b6d-4b39fb29d429"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_257f3197-5a2d-4d88-b15d-2a645c8d24dc"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_278bbf4f-c621-445c-b0f6-e94af1c413a3"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_27f24b68-2d2d-488d-a77e-607bdcf4c6c6"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_2a9ed222-21b3-48e1-9b32-e74c5e6862d5"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_2c9422e9-8921-4303-8a02-8ff0df9067ff"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_2dfde374-88e7-4216-a395-3c2ac8b194fa"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_2e319aae-b642-449d-a912-19f3da2b14b9"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_3035c1a4-6dd4-4c60-ad3e-8aef2e392d32"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_3129DE3C-A5EF-430A-BF10-7817F604CE05">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
    <cim:PerLengthLineParameter.WireSpacingInfo rdf:resource="#_CEE1AE34-0572-4CA2-AEBF-A44023960D9E"/>
  </cim:PerLengthPhaseImpedance>
  <cim:PerLengthPhaseImpedance rdf:ID="_35705023-bf68-449e-ac26-f9b8a7ed0a2b"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_3667c15f-b7ab-49a3-bd41-9b8c027994c1"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_37d5488e-9edc-4b57-8df1-9dc768427101"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_3aae298a-a3fc-475b-bfac-753700d63b9a"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_3bcef146-f191-4a80-9946-b2ac44c21551"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_3c7eae6e-5d53-4c54-8140-2de179671325"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_3f218572-533c-4193-b8db-ca2402dab487"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_4033a93e-bd52-498b-939b-cdb09eb99f63"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_440452f3-a18d-47c6-a685-dac47f46439c"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_4442fa4e-0147-4a4b-9123-19bb0184bc81"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_4562a1cb-74ea-4625-8c8d-a5791eda929b"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_48b44a71-dc34-4a37-974e-546a8eee0bc4"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_4cda27c2-6d9f-4b66-9779-edd6d4030ed5"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_4dc19d91-2212-4b6d-ae65-b1a39f315b72"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_4e7d2a39-e3a0-4a88-8648-2b75f3b3d617"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_4f219594-0711-4147-b4b7-958db8a114ec"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_58bc2308-467d-477f-95c1-6caf977b84e5"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_5a412252-7b73-46e6-90f6-f075d429e75c"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_605b2cbc-0ebe-4115-bf7b-709be69810a3"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_6347348b-3aaf-40e6-8ce4-1988e748af61"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_63a654a0-09a2-4dab-b4bc-2b0ae577af56"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_6a30f587-751b-49b7-8988-096eab5dda62"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_6a84a730-ca93-4e81-8f80-c0019439ab86"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_6a8e301d-778b-4927-9863-6b2b3798b5f1"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_6fbd9b76-fa9f-4c6f-8a43-c63c6e7f8d57"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_7363ebbc-57e4-4838-959c-ca3d013d2a13"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_74165011-74f2-4cd0-867e-9194bf5cb55a"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_7478769d-7b97-4e99-8ada-984f2af11a6a"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_7648d71e-5b34-47ca-b1fe-839b12c9427a"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_79bf3ba7-00c9-477e-877e-f739df94696b"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_7df25f38-7a66-4dc3-9743-0a03fba8c23a"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_7e282a01-c8ae-4747-be92-710503ad6998"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_7f033e8a-9be1-4b8c-9554-cad75791fd31"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_7fd259f1-de59-4bfb-99da-cbe48507b24c"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_80d8f0af-9e61-409d-b893-20dce2f6fba1"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_8472cd8e-2fcb-44c1-9888-1aee2e13b05e"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_85c59cd7-11da-476f-85de-7f7f245f3bbd"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_877cedf0-a605-4636-aa51-1f8f0516a218"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_89eb22c5-ed07-4954-832a-83b73460e1af"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_8a4f1140-77df-4e2d-8f12-41028e1a8683"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_8dd54a48-b712-4aa8-84fd-0b7b47a2b996"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_8dff957d-010b-464b-a575-b117415c61c6"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_8f84c4cd-0eec-457f-b597-622342643c5c"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_916a35c2-2bfe-4454-941f-fa0c176771cd"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_9186d635-28f5-4853-8c59-a2752699d86e"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_951716e7-b45a-4826-ad8e-629ab95bfe01"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_954b28ee-6244-475e-9465-5f45f200d773"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_993cdbc5-5e02-466d-8484-0add2bdb39a5"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_99940f4c-8198-4cff-b9a6-2b5080b67902"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_99f6195b-841e-490e-9186-55cca0a5b49f"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_99fbd6ef-6cc1-4f48-95a5-9c29d6bc8dcd"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_9b7a5f67-1a6c-463f-a88a-51168de6892a"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_9c8f9bc5-9bfc-4086-ad13-b72c95bdc494"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_9f56ae2a-8f8e-45d8-ad16-429474ffd9d6"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C">
    <cim:IdentifiedObject.name>UNDERGROUND_LINE</cim:IdentifiedObject.name>
    <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
    <cim:PerLengthLineParameter.WireSpacingInfo rdf:resource="#_1617125F-9885-48B0-9480-9C65707608F9"/>
  </cim:PerLengthPhaseImpedance>
  <cim:PerLengthPhaseImpedance rdf:ID="_a6b659fe-0d7a-4d72-af93-eb6a58d62925"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ab20a859-0b34-48e7-9754-4f16a46c90c4"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ab3a636e-ab5c-4554-8a90-b0cf8e7c2aab"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ac0b5b09-a4a0-41ac-aedb-90a94b6d3ac9"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b48ff632-536e-46f2-9ba0-6dedc9022d27"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b49fea69-83f0-4b5a-8c8e-c80a1a06a3be"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b5305d17-2ec4-400e-965f-78a6721a250c"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b55c212a-180e-4306-b7de-7ec83629b02e"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b68367a9-49ec-40ce-822c-831c593742d8"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b68d69c2-383b-4d7d-83b4-cd12fb617f06"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b6aa6d2c-989d-475f-91d9-17c3f8d37053"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b6e0e361-e0e5-4377-9ad7-0423c5cd52b7"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b78a8bab-72a9-499d-95bf-6d295281ee40"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_b8e7f270-e9f1-4d32-9ce2-881f5890dc24"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_c5d6df34-01e5-49fd-8976-07acaf64deee"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_c9bea2d2-8759-4eb8-aeb5-0518218898f4"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ca9e347e-8852-4a3a-9df4-b8ae58073f9c"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_cc2e3393-cd80-4ad4-aff5-a1508bc02402"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ccc0b3e6-bda2-41a9-be7c-79930ea391fc"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_d1d932b7-ce90-4773-a5ad-8c18b7d893f1"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_d5611eb2-1e02-4c03-80d2-0fc69a520edf"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_d5d2e24a-776a-4afc-94b7-6510a4fbb3d4"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_d9af64c5-2e23-4b79-ac24-9163be44ad71"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_dbab08ce-561a-42f7-9280-a4f70c4da5cb"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_dc6c539c-c40e-40ac-96f6-609553e3596d"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_dcddf085-b5f9-4cae-9f91-89eed056e013"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_df7cb5de-3f57-4b61-a205-c602229e72a2"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_e0658b67-47d3-4bb0-96ef-8e3e3f0cd35d"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_e8317529-9e16-4b19-8149-e0886f28babf"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ea69c9cb-3d85-4752-b6fa-814724de9616"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ecd8bfd2-0fd4-41f4-9a67-24ae03e0f6ce"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ed4f5316-18ca-416b-ab0c-6a549c1705b5"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_ef1dc38e-1d46-4d95-bf1a-dffafcc589d8"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_f1e4ff11-0a56-4c28-b6d0-e2d1c8d66ca9"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_f4fe8bed-1291-427c-900a-386f13d5a459"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_f7306f88-1fbb-4319-a752-67a7e576ccf4"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_fa4988e0-10bf-4a68-8f96-23e162491a05"/>
  <cim:PerLengthPhaseImpedance rdf:ID="_fb751a73-2ef4-44c4-a3a2-7685feed75f6"/>
  <cim:PerLengthSequenceImpedance rdf:ID="_63EEB5D7-2E43-40F2-877D-B0B9161A67D4">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:PerLengthSequenceImpedance.b0ch>1.82484e-09</cim:PerLengthSequenceImpedance.b0ch>
    <cim:PerLengthSequenceImpedance.bch>3.68802e-09</cim:PerLengthSequenceImpedance.bch>
    <cim:PerLengthSequenceImpedance.r>0.000153976</cim:PerLengthSequenceImpedance.r>
    <cim:PerLengthSequenceImpedance.r0>0.0003146</cim:PerLengthSequenceImpedance.r0>
    <cim:PerLengthSequenceImpedance.x>0.000438315</cim:PerLengthSequenceImpedance.x>
    <cim:PerLengthSequenceImpedance.x0>0.00119254</cim:PerLengthSequenceImpedance.x0>
    <cim:PerLengthLineParameter.WireSpacingInfo rdf:resource="#_CEE1AE34-0572-4CA2-AEBF-A44023960D9E"/>
  </cim:PerLengthSequenceImpedance>
  <cim:PerLengthSequenceImpedance rdf:ID="_7959486E-82F5-4552-BCD4-74E37DEDE847">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:PerLengthSequenceImpedance.b0ch>1.12644e-07</cim:PerLengthSequenceImpedance.b0ch>
    <cim:PerLengthSequenceImpedance.bch>1.12644e-07</cim:PerLengthSequenceImpedance.bch>
    <cim:PerLengthSequenceImpedance.r>0.0004</cim:PerLengthSequenceImpedance.r>
    <cim:PerLengthSequenceImpedance.r0>0.0004</cim:PerLengthSequenceImpedance.r0>
    <cim:PerLengthSequenceImpedance.x>0.0014</cim:PerLengthSequenceImpedance.x>
    <cim:PerLengthSequenceImpedance.x0>0.0014</cim:PerLengthSequenceImpedance.x0>
  </cim:PerLengthSequenceImpedance>
  <cim:PerLengthSequenceImpedance rdf:ID="_C18B8B45-6A05-4684-8585-0E0D616F892E">
    <cim:IdentifiedObject.name>UNDERGROUND_CABLE</cim:IdentifiedObject.name>
    <cim:PerLengthSequenceImpedance.b0ch>2.54215e-08</cim:PerLengthSequenceImpedance.b0ch>
    <cim:PerLengthSequenceImpedance.bch>2.54215e-08</cim:PerLengthSequenceImpedance.bch>
    <cim:PerLengthSequenceImpedance.r>0.000604432</cim:PerLengthSequenceImpedance.r>
    <cim:PerLengthSequenceImpedance.r0>0.00138614</cim:PerLengthSequenceImpedance.r0>
    <cim:PerLengthSequenceImpedance.x>0.000214034</cim:PerLengthSequenceImpedance.x>
    <cim:PerLengthSequenceImpedance.x0>0.00174528</cim:PerLengthSequenceImpedance.x0>
  </cim:PerLengthSequenceImpedance>
  <cim:PhaseImpedanceData rdf:ID="_00daf3e1-ee00-4ec7-81c3-fe14550ae011">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4dc19d91-2212-4b6d-ae65-b1a39f315b72"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_01240387-36d1-4fc5-8e07-6e86ef819ce9">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_85c59cd7-11da-476f-85de-7f7f245f3bbd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_014e8cfc-1e7b-499d-81de-c93101bf81cb">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9f56ae2a-8f8e-45d8-ad16-429474ffd9d6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_01959b90-5782-4f27-b665-45e1e5592cf9">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f4fe8bed-1291-427c-900a-386f13d5a459"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0227faac-e79b-449b-a3f4-726c2cc0daae">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_e8317529-9e16-4b19-8149-e0886f28babf"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_02f2cfe9-58e7-4550-b572-cda6bd311325">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6aa6d2c-989d-475f-91d9-17c3f8d37053"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_033b49d9-aa14-43dd-9c26-eae82971d03f">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0e73a579-493a-473b-b616-6b332cf0c612"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0423cfc0-ae86-419a-8215-cb798da160bc">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_113f289d-5d61-4d82-b194-06116f9262a5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_04d34c86-c9c5-4f8f-b063-7c028e5e0af4">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_dbab08ce-561a-42f7-9280-a4f70c4da5cb"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_064f5ded-a738-407b-9664-39661228e4a9">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3aae298a-a3fc-475b-bfac-753700d63b9a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_086df445-79ae-4c8d-8515-14854cd673cd">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_877cedf0-a605-4636-aa51-1f8f0516a218"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_08713dc0-895e-41e4-9808-df35a3b9b9d7">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d5d2e24a-776a-4afc-94b7-6510a4fbb3d4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_097d4f2e-dbce-434f-acd3-dd50fd45acec">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_096f1a41-7c9b-4415-8532-c29a9b490dfe"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_09cc1e5b-3fad-4be2-83cd-c0a4bf8b1460">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3035c1a4-6dd4-4c60-ad3e-8aef2e392d32"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0BABEF62-8B0A-4D44-AF91-766E1C70BF42">
    <cim:PhaseImpedanceData.r>0.317334</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.15963</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0a1e6fba-96ee-48d8-9e5b-015eb914b376">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_097cedf6-9d9f-4b40-958f-ee48eec48d34"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0a95877c-9b02-470a-8791-655d24c3e1b6">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f4fe8bed-1291-427c-900a-386f13d5a459"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0afa7522-c335-4687-a1be-a6f2e60becb2">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_20b90284-55ef-4469-b7ea-265081e0e440"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0c4fe73e-ccf3-4df6-8a8a-f7db4efd5b0b">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ccc0b3e6-bda2-41a9-be7c-79930ea391fc"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0d217b7a-8fc3-4d11-bbe8-f296e8317acb">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68367a9-49ec-40ce-822c-831c593742d8"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0df054d3-93ab-4dd0-af10-725682f23c7d">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2c9422e9-8921-4303-8a02-8ff0df9067ff"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0f0aaf81-9716-4224-9088-3a397a394427">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b49fea69-83f0-4b5a-8c8e-c80a1a06a3be"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_0fec535d-6ed8-44a3-932d-fe5ce0679ad0">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d1d932b7-ce90-4773-a5ad-8c18b7d893f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_10ea94b3-b012-4442-a5c3-c02debf52270">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dd54a48-b712-4aa8-84fd-0b7b47a2b996"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_11851edc-00e5-4b08-9711-29683a1eb166">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b8e7f270-e9f1-4d32-9ce2-881f5890dc24"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_12fa29b7-d00f-4cea-ade5-aabd72045037">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_fb751a73-2ef4-44c4-a3a2-7685feed75f6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_13fac6c5-8274-4002-8fe9-7ca9dbfd5895">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_097cedf6-9d9f-4b40-958f-ee48eec48d34"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_14565f20-0899-4bf7-830b-3b1d0bec1293">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7363ebbc-57e4-4838-959c-ca3d013d2a13"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_145c38af-ed8e-419e-a41e-fa22ed86ebc8">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68d69c2-383b-4d7d-83b4-cd12fb617f06"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_16371761-4456-4935-a039-b6cdf5ef9e0e">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_113f289d-5d61-4d82-b194-06116f9262a5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1641c616-0457-4b36-8dba-a438e2b23eea">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74165011-74f2-4cd0-867e-9194bf5cb55a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1683f9b0-d699-47c2-b47b-b402033ca015">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_85c59cd7-11da-476f-85de-7f7f245f3bbd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_16aa5a33-4e95-43ac-915b-bb165ffde470">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d1d932b7-ce90-4773-a5ad-8c18b7d893f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_184f2110-1173-4638-bb10-bccced26f030">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ef1dc38e-1d46-4d95-bf1a-dffafcc589d8"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_186fabb6-30ce-4aa0-9437-29d65602d3b1">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_605b2cbc-0ebe-4115-bf7b-709be69810a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_18f99d69-3d37-468c-a5bf-6452a146e6b6">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_e8317529-9e16-4b19-8149-e0886f28babf"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1F566E57-6A51-4C64-B377-A11214C32D7D">
    <cim:PhaseImpedanceData.b>5.0</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.r>0.4</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>1.4</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3129DE3C-A5EF-430A-BF10-7817F604CE05"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1a594aa5-dc48-4684-b43e-464edb26810e">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8f84c4cd-0eec-457f-b597-622342643c5c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1b5ff5c5-2b87-47c2-b95a-75f28fdf708b">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3035c1a4-6dd4-4c60-ad3e-8aef2e392d32"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1bb7e75c-17c9-4be4-b460-f5c016ca0a86">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dff957d-010b-464b-a575-b117415c61c6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1cb67a1c-0c0b-486d-87b9-4de95da607ce">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dff957d-010b-464b-a575-b117415c61c6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1cf68544-8baf-42bf-a2ba-0985d41d77d9">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b8e7f270-e9f1-4d32-9ce2-881f5890dc24"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1d7a4a59-1dd9-47af-8322-f0f846aa60c6">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_dcddf085-b5f9-4cae-9f91-89eed056e013"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1d913f35-83e9-4794-8d10-71c1ae06de14">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2dfde374-88e7-4216-a395-3c2ac8b194fa"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1d9e3ea4-4d90-4cd7-a7fb-6a9ce41de14f">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2dfde374-88e7-4216-a395-3c2ac8b194fa"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_1ef84e8e-03e9-44a5-a2a7-3355b04e1164">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d1d932b7-ce90-4773-a5ad-8c18b7d893f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_201c1fe0-72cb-4064-a715-18713b44b05f">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7363ebbc-57e4-4838-959c-ca3d013d2a13"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_21669af6-8b00-4361-a87f-5a46e98ea44a">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_37d5488e-9edc-4b57-8df1-9dc768427101"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_218e5b2c-116d-43aa-aed3-644606f06cdc">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6fbd9b76-fa9f-4c6f-8a43-c63c6e7f8d57"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_22c17757-04d3-4d59-adc4-6b0d2338e864">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4f219594-0711-4147-b4b7-958db8a114ec"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2439f866-723a-4f28-8a47-176277d9a9d8">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_dc6c539c-c40e-40ac-96f6-609553e3596d"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_277390f8-0a49-4b00-a8e2-4d47a0440933">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1a0e3b17-8596-4781-a4a9-3153169aaf49"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_28a001af-d4d4-409c-8df5-86c23c2f8877">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b49fea69-83f0-4b5a-8c8e-c80a1a06a3be"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_28ff8953-4a5d-4681-b453-03ced7014c8a">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_278bbf4f-c621-445c-b0f6-e94af1c413a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2902277c-151c-4a2f-835f-5df65f34c568">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dff957d-010b-464b-a575-b117415c61c6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2965290f-aa89-4fb9-98f3-9b597e91edfd">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6e0e361-e0e5-4377-9ad7-0423c5cd52b7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2997f7be-7e72-4d70-8938-f4243f9ef899">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ab3a636e-ab5c-4554-8a90-b0cf8e7c2aab"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_29a88b43-b176-4a8e-ace0-6c6b505b0b04">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3667c15f-b7ab-49a3-bd41-9b8c027994c1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_29b1bcf8-59aa-423a-884b-fa0c67f49921">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b78a8bab-72a9-499d-95bf-6d295281ee40"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2a77415c-4165-42b5-9365-eca07a181899">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6a8e301d-778b-4927-9863-6b2b3798b5f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2aeec071-05d8-4cca-b356-ffe960fd88b7">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_440452f3-a18d-47c6-a685-dac47f46439c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2b93ffa8-e5ae-4d53-88c6-73d9759415f6">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4f219594-0711-4147-b4b7-958db8a114ec"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2cb27446-3a41-4fe5-8fd7-5dca47757eb3">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6a8e301d-778b-4927-9863-6b2b3798b5f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2ce96a35-fc4c-43ce-8914-000e2ba5815f">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d5611eb2-1e02-4c03-80d2-0fc69a520edf"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2d3b0107-77fb-40af-867a-34d126dc7e59">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dd54a48-b712-4aa8-84fd-0b7b47a2b996"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2d6b38d3-e9cf-49d0-95b6-75a169ffc088">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b5305d17-2ec4-400e-965f-78a6721a250c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2d7920e0-c068-4711-951f-b98d0ba09601">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99f6195b-841e-490e-9186-55cca0a5b49f"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2ea760bb-1f6d-46b0-a99e-cf1b3366f3b8">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_a6b659fe-0d7a-4d72-af93-eb6a58d62925"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2fa670c5-d6e8-4674-86ff-11c7bb876801">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3035c1a4-6dd4-4c60-ad3e-8aef2e392d32"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_2fdb591f-2bdf-4f72-b917-9a4d532e95e6">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b5305d17-2ec4-400e-965f-78a6721a250c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_31948ed3-df1c-4ab1-9aa9-62420f2512bf">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b78a8bab-72a9-499d-95bf-6d295281ee40"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_31a63531-1b18-4a41-8c50-c8e7769e7894">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_27f24b68-2d2d-488d-a77e-607bdcf4c6c6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_326e346c-b7e0-4a54-96c4-14eb43e7cae8">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6e0e361-e0e5-4377-9ad7-0423c5cd52b7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_32d13aa7-ac47-405e-9634-7afaf0240201">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3aae298a-a3fc-475b-bfac-753700d63b9a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_331c4ef8-47a4-4281-abc7-d4d6acb8a561">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_20b90284-55ef-4469-b7ea-265081e0e440"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3455870e-428e-4b24-a590-28d709ce8087">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7648d71e-5b34-47ca-b1fe-839b12c9427a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_34b5ec95-a14c-4475-b3a3-6286c0f31bbd">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ea69c9cb-3d85-4752-b6fa-814724de9616"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_35f46eb1-8233-4743-9538-baab47f57ad2">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ed4f5316-18ca-416b-ab0c-6a549c1705b5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_365489d8-b48e-468f-a7f8-41ec98f2701c">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_184f838d-7c9e-43d4-9c32-5c1f8da2078b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_367da710-0c2e-452f-b037-164d4ece2e77">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7df25f38-7a66-4dc3-9743-0a03fba8c23a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_36880c49-42f3-4108-955c-51b679dac6ce">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1408db1a-3c7a-44b9-9cae-7dcc89d514e7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_370bf366-3be2-4ec0-80fe-b4f4d16fd1d4">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_89eb22c5-ed07-4954-832a-83b73460e1af"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_37f893a9-1285-4aff-be5b-1264e2fab5a7">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4e7d2a39-e3a0-4a88-8648-2b75f3b3d617"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_38f140c4-473a-4286-abe4-889cf90a1d75">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d5d2e24a-776a-4afc-94b7-6510a4fbb3d4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3939eafc-86d2-428b-b510-8448c00ce90f">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4562a1cb-74ea-4625-8c8d-a5791eda929b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_395ae518-c89b-43c0-8e39-ac0d63287c60">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99fbd6ef-6cc1-4f48-95a5-9c29d6bc8dcd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3a22dfa1-0fb3-433b-8082-3db38e46392d">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7648d71e-5b34-47ca-b1fe-839b12c9427a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3a43144a-344f-46ff-91ae-1dfac5a5899c">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3f218572-533c-4193-b8db-ca2402dab487"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3a5c8ab1-d462-41e5-a54c-48b308c52448">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8f84c4cd-0eec-457f-b597-622342643c5c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3b4c87d3-6170-46f4-b08c-71fd925774c6">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5a412252-7b73-46e6-90f6-f075d429e75c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3ce750e8-1f74-459a-a4aa-11797919d021">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1dc2a8ce-b8cf-4a5b-9e14-b9a1e50fb727"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3d1a47a1-5af8-4a53-b831-b04023a94e40">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4dc19d91-2212-4b6d-ae65-b1a39f315b72"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3ebaeb83-0646-4a32-8454-1b297214e703">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3bcef146-f191-4a80-9946-b2ac44c21551"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3ecdbc9a-66fc-4fc5-90b3-2a7e726c5177">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4f219594-0711-4147-b4b7-958db8a114ec"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3f892a97-5c7b-4fbb-a061-18b50175a0c7">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b78a8bab-72a9-499d-95bf-6d295281ee40"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_3ff297ee-3500-427e-a4bb-290ceec4392b">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1408db1a-3c7a-44b9-9cae-7dcc89d514e7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4077d4a5-d30e-4f76-9fad-c77ff6ff2df4">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b8e7f270-e9f1-4d32-9ce2-881f5890dc24"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4131fda3-ab28-4df2-b266-b86dad172601">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6a8e301d-778b-4927-9863-6b2b3798b5f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4145fb55-187a-48d6-aa70-92894bf55b0a">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_63a654a0-09a2-4dab-b4bc-2b0ae577af56"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_41d55710-e80c-423d-b007-d01c2379bdfc">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_dbab08ce-561a-42f7-9280-a4f70c4da5cb"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_43444107-562b-47a2-b567-bea0aec30641">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f1e4ff11-0a56-4c28-b6d0-e2d1c8d66ca9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_43d1f42a-527f-45cd-8a66-091ba803babb">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8f84c4cd-0eec-457f-b597-622342643c5c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_445e9116-9110-4b51-85ef-cfe84c4b0bea">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4033a93e-bd52-498b-939b-cdb09eb99f63"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_449fc069-5438-4a55-b9f0-a2fe16a1177e">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_37d5488e-9edc-4b57-8df1-9dc768427101"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_467f0a14-cba7-4687-a270-8d75a3abbfd4">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_916a35c2-2bfe-4454-941f-fa0c176771cd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4684a0c4-f6d9-44bd-a18b-1a1f230c9934">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_951716e7-b45a-4826-ad8e-629ab95bfe01"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_472c0b2e-9689-42d7-a633-cae9e0c5c63e">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b48ff632-536e-46f2-9ba0-6dedc9022d27"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_476b4111-8a93-4650-b72d-016c1fc7658a">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b8e7f270-e9f1-4d32-9ce2-881f5890dc24"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_49de9ca2-d623-477f-9ee6-954027725d87">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f4fe8bed-1291-427c-900a-386f13d5a459"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4b3f3e49-8b6a-4082-afec-e55124c438cb">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b55c212a-180e-4306-b7de-7ec83629b02e"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4bc8c4fe-ab2d-463d-ae70-136191006e55">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68d69c2-383b-4d7d-83b4-cd12fb617f06"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4bf87eae-ea97-4e57-8e74-d0bada26928a">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6e0e361-e0e5-4377-9ad7-0423c5cd52b7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4cc9ddee-00f2-4e20-89b8-84df88dbd41d">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68367a9-49ec-40ce-822c-831c593742d8"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4d3bb27b-a5ae-4b91-9687-62d1172bef93">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7363ebbc-57e4-4838-959c-ca3d013d2a13"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4d9c3272-c38f-43ca-9341-047a4424a90c">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8472cd8e-2fcb-44c1-9888-1aee2e13b05e"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4e0615ec-b044-4f2b-b6ec-d79be54ef701">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_184f838d-7c9e-43d4-9c32-5c1f8da2078b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_4f3c0b37-5735-4152-8cae-a117d6463ec3">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_096f1a41-7c9b-4415-8532-c29a9b490dfe"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_50d75b76-da7c-417f-83b1-43471d0c949e">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6e0e361-e0e5-4377-9ad7-0423c5cd52b7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5140e0c1-ce4e-4df4-a220-9b906d522315">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d1d932b7-ce90-4773-a5ad-8c18b7d893f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_51e8382e-9385-491d-a771-f30b262c5450">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0e73a579-493a-473b-b616-6b332cf0c612"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_527e0e4d-1e1a-4f22-b44f-3c29cb2fa051">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4dc19d91-2212-4b6d-ae65-b1a39f315b72"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5452af07-9464-403f-8be2-fb92541b71f0">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7f033e8a-9be1-4b8c-9554-cad75791fd31"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_54bafed0-f49b-4bc3-bdda-2aeeb13015ac">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_605b2cbc-0ebe-4115-bf7b-709be69810a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_554125df-6bfc-42ab-8179-c88f4047bae4">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7e282a01-c8ae-4747-be92-710503ad6998"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_554fb522-46f2-4f72-ba2b-f709c0a30b3c">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_dbab08ce-561a-42f7-9280-a4f70c4da5cb"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5555e196-9a74-400d-a1fb-44f876e962b0">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dff957d-010b-464b-a575-b117415c61c6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_55aa5937-9cc5-4f96-ab12-84e5ea99b632">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_dbab08ce-561a-42f7-9280-a4f70c4da5cb"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_55da6f8b-a0eb-417f-8758-7e2286a96653">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_23e2caa0-b85d-4f6b-9b6d-4b39fb29d429"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_560d4d6e-bfb5-42b7-b57c-159a1291ed20">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7df25f38-7a66-4dc3-9743-0a03fba8c23a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_56bf4ebd-c231-466c-a29a-96f84ca69f3e">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_a6b659fe-0d7a-4d72-af93-eb6a58d62925"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_56e449cd-9a7c-4611-a899-b08efd60ecc8">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dd54a48-b712-4aa8-84fd-0b7b47a2b996"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5950d607-3f57-45a0-812b-c5fff48df32f">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f7306f88-1fbb-4319-a752-67a7e576ccf4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_59624f2e-cab6-402f-9aa8-b6ed126fa45a">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3667c15f-b7ab-49a3-bd41-9b8c027994c1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5DB37689-82A7-4303-B299-8D91C8C8F93C">
    <cim:PhaseImpedanceData.r>0.2</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.7</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3129DE3C-A5EF-430A-BF10-7817F604CE05"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5b8354c1-0744-44a7-a47c-c72f097697b5">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3f218572-533c-4193-b8db-ca2402dab487"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5bbff820-404c-420a-8dc1-1e89f33c8901">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dd54a48-b712-4aa8-84fd-0b7b47a2b996"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5bc1f79f-8f89-495d-932d-c2b9544a1b64">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_954b28ee-6244-475e-9465-5f45f200d773"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5bc22e1b-8e17-4d26-af1b-9417496459c5">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_096f1a41-7c9b-4415-8532-c29a9b490dfe"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5bef770b-d1ce-46c1-945e-d8af7f6b7751">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2a9ed222-21b3-48e1-9b32-e74c5e6862d5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5c666603-ea47-4a47-8c26-e2cd0ab28cb3">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6a30f587-751b-49b7-8988-096eab5dda62"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5f3c192b-3406-4be1-a51c-d35b2b0d06a5">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7648d71e-5b34-47ca-b1fe-839b12c9427a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5f4cf55b-9727-40b7-892d-b5d1f693eae5">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6e0e361-e0e5-4377-9ad7-0423c5cd52b7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5f82570b-6292-4de3-b700-b7b50c7988e6">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_58bc2308-467d-477f-95c1-6caf977b84e5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_5f82987c-4d0b-4144-a28b-9fdb24513d8b">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_605b2cbc-0ebe-4115-bf7b-709be69810a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6062f5bc-90a2-4f36-8dd3-2c992fb70168">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_85c59cd7-11da-476f-85de-7f7f245f3bbd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_618b90e0-d117-431c-917d-899aca3f6ea7">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_df7cb5de-3f57-4b61-a205-c602229e72a2"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_62021e6b-6af7-415d-b453-1055b340990e">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_63a654a0-09a2-4dab-b4bc-2b0ae577af56"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_62acf1ce-e9e4-44ae-8e3b-bd9d1df99280">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6aa6d2c-989d-475f-91d9-17c3f8d37053"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6451ab57-ddc8-4d40-b832-567159e28ef5">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68367a9-49ec-40ce-822c-831c593742d8"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_64c5ca2e-0d74-46e0-80d0-328eac3a89b4">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2c9422e9-8921-4303-8a02-8ff0df9067ff"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_64fae70f-4e81-4280-92a9-5de22e1fcb4e">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2dfde374-88e7-4216-a395-3c2ac8b194fa"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_64fed19c-3632-4289-b9c1-8679cd844499">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_440452f3-a18d-47c6-a685-dac47f46439c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_65885202-5f8f-4aaf-bc8d-fdef8a69035e">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ab20a859-0b34-48e7-9754-4f16a46c90c4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_662d37f0-fae9-4ea2-b51f-ca3cb2c2ff35">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2dfde374-88e7-4216-a395-3c2ac8b194fa"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_668e4e69-257a-4c23-abd3-bfcc273895e8">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b49fea69-83f0-4b5a-8c8e-c80a1a06a3be"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6715311e-c72c-42ee-8537-5a56f501f416">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9b7a5f67-1a6c-463f-a88a-51168de6892a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_67651b4f-5b50-48cd-b965-69a92a14a73f">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_954b28ee-6244-475e-9465-5f45f200d773"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_68d03a95-322a-45f9-835d-a6fbc513a471">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f4fe8bed-1291-427c-900a-386f13d5a459"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6909d61a-1d13-4222-9fbf-0646985e0411">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3aae298a-a3fc-475b-bfac-753700d63b9a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_696002f7-5233-42fa-aed6-ea2761fbd987">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_278bbf4f-c621-445c-b0f6-e94af1c413a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6C87B2D1-BB43-432F-8690-DC742AE9A3B8">
    <cim:PhaseImpedanceData.b>5.0</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.r>0.4</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>1.4</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3129DE3C-A5EF-430A-BF10-7817F604CE05"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6a4b039b-08ed-41c2-aa4c-ca874d2495da">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_37d5488e-9edc-4b57-8df1-9dc768427101"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6a5ba461-9293-4eb2-a920-0c69c8814d8b">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_184f838d-7c9e-43d4-9c32-5c1f8da2078b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6b5f5f9b-7895-4f21-bf17-2008257a99ae">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_257f3197-5a2d-4d88-b15d-2a645c8d24dc"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6baac68d-0ca4-4c11-a46c-f893e9e87320">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_20b90284-55ef-4469-b7ea-265081e0e440"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6c242ea7-eac6-4be6-b396-bff93c96cd26">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_e8317529-9e16-4b19-8149-e0886f28babf"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6d663106-c55c-4bc1-84ab-1e10b47319aa">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74165011-74f2-4cd0-867e-9194bf5cb55a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6d740d33-3eaf-4930-b2cc-ebb736591a07">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7648d71e-5b34-47ca-b1fe-839b12c9427a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6e17f232-79cd-47e0-bba6-e5be36a86014">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7fd259f1-de59-4bfb-99da-cbe48507b24c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_6ec549c3-8e8a-486f-8b60-8aa8122dbd5a">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8472cd8e-2fcb-44c1-9888-1aee2e13b05e"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_704051c8-195c-49da-8f82-72245cbc51dd">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99f6195b-841e-490e-9186-55cca0a5b49f"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_704d67b6-d205-4648-aee5-cdfecb99fdc3">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2c9422e9-8921-4303-8a02-8ff0df9067ff"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_70554985-0a94-4d68-b8b7-71dc79b3d1b7">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68367a9-49ec-40ce-822c-831c593742d8"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_709f8bf7-11cc-43bd-ba39-8c11dcd7cc08">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4f219594-0711-4147-b4b7-958db8a114ec"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_72061ff3-17ff-400f-a1d5-3ba7a45895d2">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_097cedf6-9d9f-4b40-958f-ee48eec48d34"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_72752a7c-3035-4319-8411-10962338cf74">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_01763a6f-507c-40af-bb39-85b3bf0f5f9a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_72c117c2-d71c-499c-b5cb-290d1be6be89">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68367a9-49ec-40ce-822c-831c593742d8"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7315105f-b51d-4c57-a6e3-20c52a9f9190">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9f56ae2a-8f8e-45d8-ad16-429474ffd9d6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_74a1bcff-43d3-4323-82c8-c3f34b963dd2">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dd54a48-b712-4aa8-84fd-0b7b47a2b996"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_74e4cff6-4d21-4060-bbc4-f9dae6064ad6">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_a6b659fe-0d7a-4d72-af93-eb6a58d62925"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_75011e0d-dc81-49b4-b191-6d51d20f1fdc">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4dc19d91-2212-4b6d-ae65-b1a39f315b72"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_75a48f75-2359-443a-a4d1-d33084db10aa">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_79bf3ba7-00c9-477e-877e-f739df94696b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_75deb082-85d2-4bc5-8a05-269ec72a6951">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_113f289d-5d61-4d82-b194-06116f9262a5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_761bd8fd-c0aa-4e83-a2a9-4441441066cc">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9f56ae2a-8f8e-45d8-ad16-429474ffd9d6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_76cab415-f7ee-4cf3-871b-cc61f129043a">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4562a1cb-74ea-4625-8c8d-a5791eda929b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_782e1250-8f89-4bbd-9ead-9c6eb25544af">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7df25f38-7a66-4dc3-9743-0a03fba8c23a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7838b480-cca0-418c-84d1-8cbe95fed882">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7f033e8a-9be1-4b8c-9554-cad75791fd31"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_78a1ac5a-1193-453f-a832-f8f0b84515aa">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_096f1a41-7c9b-4415-8532-c29a9b490dfe"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7922ecdf-e5d0-4de8-9bc1-3d4f46942c8f">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7648d71e-5b34-47ca-b1fe-839b12c9427a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_79b18aeb-3f34-4e88-b875-e3655be7496d">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_113f289d-5d61-4d82-b194-06116f9262a5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_79fa38fe-b633-4f16-b773-222aab0f986b">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_097cedf6-9d9f-4b40-958f-ee48eec48d34"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7BB981D7-FD07-4C72-8FDD-F76828744865">
    <cim:PhaseImpedanceData.b>5.0</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.r>0.4</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>1.4</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3129DE3C-A5EF-430A-BF10-7817F604CE05"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7b533c91-8003-47b3-ab43-ff390a7523a9">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ac0b5b09-a4a0-41ac-aedb-90a94b6d3ac9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7bdcab68-d53f-46ad-958f-2a65f6234ab1">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_096f1a41-7c9b-4415-8532-c29a9b490dfe"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7c0ae8a0-60d5-416a-88f9-db45c3f651a5">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_916a35c2-2bfe-4454-941f-fa0c176771cd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7c40da1f-f0c4-4e59-94d9-de9ac248b62f">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1408db1a-3c7a-44b9-9cae-7dcc89d514e7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7c907d1f-1bc2-4bc9-a577-2b9bbf2beef5">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3bcef146-f191-4a80-9946-b2ac44c21551"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7cb3ae89-f711-4d72-978a-6249c683fb82">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ab3a636e-ab5c-4554-8a90-b0cf8e7c2aab"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7cee3dbb-f4a1-4096-a461-a6b35c124ca2">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d9af64c5-2e23-4b79-ac24-9163be44ad71"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7d8fffe4-3670-439d-b447-d75380c86d6f">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_20b90284-55ef-4469-b7ea-265081e0e440"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7db120b3-4a0c-4ede-baea-35cd23d34d21">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f4fe8bed-1291-427c-900a-386f13d5a459"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7e934d60-77be-47ea-aff8-837a1852cd0c">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6a84a730-ca93-4e81-8f80-c0019439ab86"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7ead3cb2-2807-4a92-99b7-cee6d27cc41b">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b78a8bab-72a9-499d-95bf-6d295281ee40"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7f6b4ea7-3468-4b2f-9aec-9a7e514c2fb3">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_20ea313f-02a9-4f37-8293-cbaf97df60fa"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_7f88e73d-adbc-4524-807c-c66d5d4095ad">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_e8317529-9e16-4b19-8149-e0886f28babf"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_807eba57-f950-4b83-8229-4ea0cb398463">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_096f1a41-7c9b-4415-8532-c29a9b490dfe"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8107de43-12b2-4f43-870e-3ebc51797d90">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99940f4c-8198-4cff-b9a6-2b5080b67902"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_810c7412-c6e3-4227-ac52-01feb3eb69ab">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74165011-74f2-4cd0-867e-9194bf5cb55a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_81500595-967f-4130-b5cb-2da51ec6c617">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9b7a5f67-1a6c-463f-a88a-51168de6892a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_81627e76-d22d-43f4-8390-593cc639f8d9">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74165011-74f2-4cd0-867e-9194bf5cb55a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_81cd9791-79e8-4d9f-ad15-f7f3295d3bd2">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_dbab08ce-561a-42f7-9280-a4f70c4da5cb"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_821d3af8-041e-4bd9-a90b-24b28bace884">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_993cdbc5-5e02-466d-8484-0add2bdb39a5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_824dfe31-571b-4b39-93c1-5b109002c43d">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1a0e3b17-8596-4781-a4a9-3153169aaf49"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8289f90e-04ca-4d9a-8fce-54e4d34b8121">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1a0e3b17-8596-4781-a4a9-3153169aaf49"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_82c485f1-3349-462d-aaa6-81397c19b08a">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4f219594-0711-4147-b4b7-958db8a114ec"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_839ebb01-e4ae-464d-a53f-d9c7751be7b1">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7f033e8a-9be1-4b8c-9554-cad75791fd31"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_84dc70a3-4bda-4d7d-be22-954cef557dc8">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_63a654a0-09a2-4dab-b4bc-2b0ae577af56"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_84e3460d-e88b-4ca1-a343-99694824928e">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9b7a5f67-1a6c-463f-a88a-51168de6892a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_85970d07-3423-4d42-8743-1ec7c3a95e91">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99f6195b-841e-490e-9186-55cca0a5b49f"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_85c32d6f-b650-419f-8792-d043baa50c86">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7f033e8a-9be1-4b8c-9554-cad75791fd31"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8676de99-0c70-4725-8784-49422c0e6eef">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99f6195b-841e-490e-9186-55cca0a5b49f"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_87e7ac82-42e3-41a1-8b1e-8b739409af6a">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4cda27c2-6d9f-4b66-9779-edd6d4030ed5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_88a2fba3-fac3-43ce-9071-9458f95f28d5">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_278bbf4f-c621-445c-b0f6-e94af1c413a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_88b4f5b5-53f6-4396-9f33-532890e1e27b">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2dfde374-88e7-4216-a395-3c2ac8b194fa"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_88ddb5d1-6de5-484c-adb3-5e9e3d75f0ae">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4562a1cb-74ea-4625-8c8d-a5791eda929b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_88e56b85-958d-4625-aac5-d8193746b484">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ea69c9cb-3d85-4752-b6fa-814724de9616"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_89D6358C-66D2-4B13-A370-6526D5EEE808">
    <cim:PhaseImpedanceData.b>41.771181</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.r>0.945043</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.467333</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8a263b10-371b-4c3e-8fb3-6d61ccea0968">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_37d5488e-9edc-4b57-8df1-9dc768427101"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8b578649-83b5-4874-b0d4-ebaf868ff8d8">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1442c73d-8fcb-40b5-aa81-1dabe7a3c8c5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8bac6d38-8c56-43a4-a569-f3ce52a782d0">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6a8e301d-778b-4927-9863-6b2b3798b5f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8c7fde21-286e-4ba1-bcb3-8705b232bd72">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4f219594-0711-4147-b4b7-958db8a114ec"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8d666f77-7d5e-467f-b1a6-a8a5bce8aa23">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b49fea69-83f0-4b5a-8c8e-c80a1a06a3be"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8e9118be-a053-4da4-bd0a-dc5d2de4a2f2">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d5d2e24a-776a-4afc-94b7-6510a4fbb3d4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8f05a525-6676-47a0-b45e-b19c0e561e51">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_cc2e3393-cd80-4ad4-aff5-a1508bc02402"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_8febc9a5-6691-4c8c-b22b-af0710cc0795">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ac0b5b09-a4a0-41ac-aedb-90a94b6d3ac9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_907b4c84-3b7e-4b11-97fe-51101ad5785d">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_85c59cd7-11da-476f-85de-7f7f245f3bbd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_91037bee-50da-47bf-80d8-b0190c9da156">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2e319aae-b642-449d-a912-19f3da2b14b9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_910fdad9-eba9-4fbe-b858-67b5f89d8fd6">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f4fe8bed-1291-427c-900a-386f13d5a459"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_91d67cf2-e6bb-4403-8cc3-1b9ccd6516ca">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ac0b5b09-a4a0-41ac-aedb-90a94b6d3ac9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9218a987-9d6b-46a5-9067-3ae129e100d3">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dff957d-010b-464b-a575-b117415c61c6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_922e8ce1-43d7-41fb-a41a-d97a205ee68a">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_fa4988e0-10bf-4a68-8f96-23e162491a05"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_92966446-6900-47a8-aed9-e88948bf45b5">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_440452f3-a18d-47c6-a685-dac47f46439c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_935dbd78-5949-412f-9053-d89ed7a67f90">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d5d2e24a-776a-4afc-94b7-6510a4fbb3d4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9369afb4-31d2-432a-922a-7352e32bf515">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9b7a5f67-1a6c-463f-a88a-51168de6892a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_93882276-2c81-4e2f-a89d-e8e8d6438633">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74165011-74f2-4cd0-867e-9194bf5cb55a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_93be48c9-76e1-4dc7-b848-e6b02b0b3aa7">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b8e7f270-e9f1-4d32-9ce2-881f5890dc24"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_94691142-9f6b-45ad-a519-14e686931875">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_37d5488e-9edc-4b57-8df1-9dc768427101"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_946ce366-70e8-458d-8ab8-4af159212067">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6aa6d2c-989d-475f-91d9-17c3f8d37053"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_961d4b29-423a-470b-9191-c3d25fdf0098">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_63a654a0-09a2-4dab-b4bc-2b0ae577af56"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_972e5dd8-4718-44d6-b3e2-6b142b040dd0">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_20b90284-55ef-4469-b7ea-265081e0e440"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9767e60a-67ed-471b-9e31-e3caca1984ec">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68367a9-49ec-40ce-822c-831c593742d8"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_985e61d9-f0fd-42d1-b1d5-9ce083a5efd5">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d5d2e24a-776a-4afc-94b7-6510a4fbb3d4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_990575e6-878a-4eec-9ca7-698c257f2d3b">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6a8e301d-778b-4927-9863-6b2b3798b5f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_999c24c6-0115-4cfd-a723-7f92852f0e18">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b48ff632-536e-46f2-9ba0-6dedc9022d27"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_99cb3f22-a344-48ca-9fe3-9d89ac880600">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0a4e6a36-d670-484e-82a5-b12d89dfed5c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9E938C98-4932-42B6-81CA-C07055B0345C">
    <cim:PhaseImpedanceData.b>41.771181</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.r>0.9525</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.445026</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9a12b29a-aca2-45b4-9120-04f8afd1825f">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9f56ae2a-8f8e-45d8-ad16-429474ffd9d6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9a361562-c71b-4174-ba77-2f65dae7c9f3">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7f033e8a-9be1-4b8c-9554-cad75791fd31"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9b6c1e2d-dcd5-4d17-8897-5fd40e46139f">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1a0e3b17-8596-4781-a4a9-3153169aaf49"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9b888008-3c30-49ab-b8ec-5b4c4a54d34b">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b5305d17-2ec4-400e-965f-78a6721a250c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9b8ed51d-3f00-4756-958e-d5f96701d161">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_605b2cbc-0ebe-4115-bf7b-709be69810a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9b8ff4e7-23a5-483e-9a3c-95d1bc21785f">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68d69c2-383b-4d7d-83b4-cd12fb617f06"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9bb3c16a-db7e-4105-935e-b4fe45321961">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dd54a48-b712-4aa8-84fd-0b7b47a2b996"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9c01f84b-daf8-4dfa-b327-85cb097fc703">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3f218572-533c-4193-b8db-ca2402dab487"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9c36985c-69cc-4319-a068-3d8db565aafc">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8dff957d-010b-464b-a575-b117415c61c6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9ded23fc-a7df-4b67-8db8-e10e3797cc8c">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_10946e2f-604d-498e-a82c-c1fa4834cce3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9df66d4d-2c40-4b7f-8e9e-1a4c71d45050">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2dfde374-88e7-4216-a395-3c2ac8b194fa"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9e23faae-88df-4340-a705-7562f72cb8ff">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3667c15f-b7ab-49a3-bd41-9b8c027994c1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_9fb1d3b6-4973-4cdf-90e6-3244a3fa9ac0">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8a4f1140-77df-4e2d-8f12-41028e1a8683"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_C009DFE0-9DB3-4B82-A1F4-2306F68B2A4F">
    <cim:PhaseImpedanceData.r>0.2</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.7</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3129DE3C-A5EF-430A-BF10-7817F604CE05"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_CC423E96-2BFE-45B6-B68C-EAA264DFEDC7">
    <cim:PhaseImpedanceData.r>0.317334</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.15963</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_DF48CAB1-900E-4243-A22F-6E2A8AF38748">
    <cim:PhaseImpedanceData.b>41.771181</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.r>0.945043</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.467333</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ECB3AC2F-841A-4A2E-9C01-4D5F54267AEE">
    <cim:PhaseImpedanceData.r>0.317334</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.15963</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ADBCC6EE-5130-4759-AF40-9B4593ED0C9C"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_EF1C39C4-6557-4668-9780-497B0199BE08">
    <cim:PhaseImpedanceData.r>0.2</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.7</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3129DE3C-A5EF-430A-BF10-7817F604CE05"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a020d55e-0b70-4f82-94f3-af698b4df475">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ac0b5b09-a4a0-41ac-aedb-90a94b6d3ac9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a166fb15-4759-4d04-984e-4c47cd3dc028">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b48ff632-536e-46f2-9ba0-6dedc9022d27"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a188a5fc-0e31-414b-bd0c-5d5377bad0c7">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3667c15f-b7ab-49a3-bd41-9b8c027994c1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a1a946b5-78d6-4f6b-8f92-470f4b728a51">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7363ebbc-57e4-4838-959c-ca3d013d2a13"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a3914a99-1835-42d7-94e1-b43c62614bb4">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3f218572-533c-4193-b8db-ca2402dab487"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a4fb9ab8-3a4f-4ad1-96c0-42ac705f644a">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3f218572-533c-4193-b8db-ca2402dab487"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a6602cae-6d88-4a0e-a38d-04c2b685c70f">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_184f838d-7c9e-43d4-9c32-5c1f8da2078b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a68c26b2-d0d5-4d6b-8ac2-272eaf453cd0">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1a0e3b17-8596-4781-a4a9-3153169aaf49"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a72c388e-f774-4497-a236-e5e7dbbaaa79">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ca9e347e-8852-4a3a-9df4-b8ae58073f9c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a7b0785c-9659-4c1c-8b4f-163c57c8cc0e">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0e73a579-493a-473b-b616-6b332cf0c612"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a813ac34-7d2a-4bd4-b3da-4c841f21655c">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2c9422e9-8921-4303-8a02-8ff0df9067ff"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a84aeece-4afe-461f-8047-5d514c48bdc9">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1a0e3b17-8596-4781-a4a9-3153169aaf49"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a8922e18-6c8b-4021-9fae-f5ac689f50fb">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8a4f1140-77df-4e2d-8f12-41028e1a8683"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a8c5f926-61e5-486f-b0ee-b92a3f6faf66">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9186d635-28f5-4853-8c59-a2752699d86e"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a8d0faa5-c4cd-4309-88ab-4757b0a146b9">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8f84c4cd-0eec-457f-b597-622342643c5c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a8d97dc9-d21c-4e5f-afe8-fae1ec029a72">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b48ff632-536e-46f2-9ba0-6dedc9022d27"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a92fe2ac-04a8-46d6-8d2c-57365efa177a">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7df25f38-7a66-4dc3-9743-0a03fba8c23a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a9422cf4-a8c6-4d45-8c30-93aa4232b73c">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9b7a5f67-1a6c-463f-a88a-51168de6892a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_a9980bb8-5ed6-46ac-8152-4051d2fed382">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f1e4ff11-0a56-4c28-b6d0-e2d1c8d66ca9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_acafa2c2-37d1-40ba-8c40-df6d6071d853">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4dc19d91-2212-4b6d-ae65-b1a39f315b72"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_acf1dfc9-969f-49e2-a056-d8b46ba21a6b">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_278bbf4f-c621-445c-b0f6-e94af1c413a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ad142e08-0348-441b-9cb5-543bfae069ee">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b48ff632-536e-46f2-9ba0-6dedc9022d27"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ad326a09-ced5-4531-9715-ca78f19a3580">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4562a1cb-74ea-4625-8c8d-a5791eda929b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_adba436f-71a0-41b3-8c44-bc4222089f39">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b8e7f270-e9f1-4d32-9ce2-881f5890dc24"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_add21c88-284a-47ec-91a6-33d2d235e023">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_89eb22c5-ed07-4954-832a-83b73460e1af"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_aea0253d-c13b-415f-9655-349639ab2232">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d1d932b7-ce90-4773-a5ad-8c18b7d893f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_af1d0cc7-d709-40ac-b22f-9db598aec64b">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8a4f1140-77df-4e2d-8f12-41028e1a8683"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_af519a6b-d014-4486-8570-1289d704661c">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8472cd8e-2fcb-44c1-9888-1aee2e13b05e"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b02d3718-9f60-4cb9-9e54-da0f639e9dfe">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3bcef146-f191-4a80-9946-b2ac44c21551"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b04fd949-00af-4dc6-bf01-0a0d6ccb28a6">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0e73a579-493a-473b-b616-6b332cf0c612"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b06b895b-b70f-42cb-8254-0d1f30a3f814">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ea69c9cb-3d85-4752-b6fa-814724de9616"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b1741a48-dd31-46a2-9524-e07c493bb1cc">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ab3a636e-ab5c-4554-8a90-b0cf8e7c2aab"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b1c31077-afaf-434a-84d8-6fea46cf6d49">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3bcef146-f191-4a80-9946-b2ac44c21551"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b1f71ba6-8cd0-4299-a3a8-895cd33b9eb4">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1408db1a-3c7a-44b9-9cae-7dcc89d514e7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b247abd1-cf42-4e13-a0ca-c062df907d16">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3035c1a4-6dd4-4c60-ad3e-8aef2e392d32"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b276f490-74cb-4cbb-bc9d-7357eb588043">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d1d932b7-ce90-4773-a5ad-8c18b7d893f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b3da7d69-5a36-436a-93ed-fd722d09883a">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_35705023-bf68-449e-ac26-f9b8a7ed0a2b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b466e712-b8af-4102-a90b-500b18721279">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5a412252-7b73-46e6-90f6-f075d429e75c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b4d5c29b-9718-4524-9a9e-63f2e72a2ecd">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_184f838d-7c9e-43d4-9c32-5c1f8da2078b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b5566990-18cb-4c4f-8bdb-ae8a81f7dbeb">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4562a1cb-74ea-4625-8c8d-a5791eda929b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b6112778-187c-4a9e-bd32-80f26a1cbba2">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8472cd8e-2fcb-44c1-9888-1aee2e13b05e"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b6687f3e-2748-4196-b90d-bae572dead90">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7df25f38-7a66-4dc3-9743-0a03fba8c23a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b68c2b86-300a-4312-9bfb-edd28f7e63c3">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74165011-74f2-4cd0-867e-9194bf5cb55a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b6993641-f52f-401d-9f69-b89a8378baa2">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f1e4ff11-0a56-4c28-b6d0-e2d1c8d66ca9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b75771fd-0679-4784-83f7-3c73143a9af7">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1408db1a-3c7a-44b9-9cae-7dcc89d514e7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b87d2ae4-6ffd-490a-98e7-206979934352">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6aa6d2c-989d-475f-91d9-17c3f8d37053"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b92c4449-88b6-4c94-ac43-1d7fbf69be68">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2c9422e9-8921-4303-8a02-8ff0df9067ff"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b97e56c9-3d3b-4651-ad2a-2718fbddd342">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3035c1a4-6dd4-4c60-ad3e-8aef2e392d32"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b9bf63ab-4065-41a3-a9f3-d04aac0f03e0">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68d69c2-383b-4d7d-83b4-cd12fb617f06"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_b9d93ca3-a908-4c67-acbd-9077bffa7821">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9b7a5f67-1a6c-463f-a88a-51168de6892a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ba727e52-63cd-4310-b576-2bfbcd4f03c1">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b5305d17-2ec4-400e-965f-78a6721a250c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_bc365a99-3571-402c-8450-b336dc52b21d">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5a412252-7b73-46e6-90f6-f075d429e75c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_bd97bb4d-b0bc-43ba-9175-5716b59a7e1e">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99940f4c-8198-4cff-b9a6-2b5080b67902"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_bddf0429-041a-44a2-8551-09fc3352d10f">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b78a8bab-72a9-499d-95bf-6d295281ee40"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_bec98778-fba6-43d1-8fc5-937a1fb82fd5">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99940f4c-8198-4cff-b9a6-2b5080b67902"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_bf5a56c7-0914-4567-a294-6d470629a649">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7363ebbc-57e4-4838-959c-ca3d013d2a13"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c0135175-5031-4487-8e5d-4889101b31e6">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8472cd8e-2fcb-44c1-9888-1aee2e13b05e"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c01e66c3-ecde-4991-8bc9-b3a43c214e3d">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4442fa4e-0147-4a4b-9123-19bb0184bc81"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c07acb18-2c61-4d33-ab57-d7f03bc1db97">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b49fea69-83f0-4b5a-8c8e-c80a1a06a3be"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c0f2bbac-f434-4852-a7d4-573f448b940c">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8472cd8e-2fcb-44c1-9888-1aee2e13b05e"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c17d068e-77f0-472b-b56c-ddc2107b1dfe">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8a4f1140-77df-4e2d-8f12-41028e1a8683"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c1b26a63-be81-4bda-baeb-b0e51afaea3e">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_a6b659fe-0d7a-4d72-af93-eb6a58d62925"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c1c70b94-cde0-48e4-8504-fb1e4ff32a3e">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_e0658b67-47d3-4bb0-96ef-8e3e3f0cd35d"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c25da11e-d2f9-4569-9040-d7214f9a2dc4">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99940f4c-8198-4cff-b9a6-2b5080b67902"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c262744e-247d-4132-8cdb-b48fd346a05f">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_605b2cbc-0ebe-4115-bf7b-709be69810a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c29b82b4-f96d-4dc5-abc4-c4871a5bb4c9">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_20298a6d-b637-4009-8dc6-87c83f46c35b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c30dadca-e28a-42d1-8977-6de598e72bd4">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b78a8bab-72a9-499d-95bf-6d295281ee40"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c32f9828-987b-49c5-a0cf-5942315f7f08">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3aae298a-a3fc-475b-bfac-753700d63b9a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c3829b03-6f5f-45e2-aa20-b2c26f87c6ba">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_89eb22c5-ed07-4954-832a-83b73460e1af"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c3928249-3701-4a70-aa2e-04821b256323">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3aae298a-a3fc-475b-bfac-753700d63b9a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c398cc63-ceb6-4c21-858b-63ff9aa5ae4c">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b48ff632-536e-46f2-9ba0-6dedc9022d27"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c39c9575-8e0f-4182-a83a-5aaf689cdaaa">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99940f4c-8198-4cff-b9a6-2b5080b67902"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c40fd282-cb54-4d61-9303-69ef9c27c9aa">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7f033e8a-9be1-4b8c-9554-cad75791fd31"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c5320df4-19e7-4ad5-9849-2e5e55bf3687">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ea69c9cb-3d85-4752-b6fa-814724de9616"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c5505301-0adb-4885-9727-3e3377abf345">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_10946e2f-604d-498e-a82c-c1fa4834cce3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c585720a-c417-4d3e-afe6-ac874d9bae05">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3aae298a-a3fc-475b-bfac-753700d63b9a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c630b57a-06a4-4452-9cc9-652b74fa87a1">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0e73a579-493a-473b-b616-6b332cf0c612"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c766337a-d7e8-40e4-9f8b-681d60a200e2">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8f84c4cd-0eec-457f-b597-622342643c5c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c777858c-0494-4b31-a285-8f2ce364f311">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_89eb22c5-ed07-4954-832a-83b73460e1af"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_c8110847-1323-471c-9029-97b00e2c0ea9">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8a4f1140-77df-4e2d-8f12-41028e1a8683"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ca3d1f9e-60d4-42db-8fca-594a4dd2df96">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6347348b-3aaf-40e6-8ce4-1988e748af61"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ca4cb392-101f-45c3-9788-255f1d55e4a1">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_63a654a0-09a2-4dab-b4bc-2b0ae577af56"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_cb8e2b1b-5000-40f8-b80f-d35f2aaecf46">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3f218572-533c-4193-b8db-ca2402dab487"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ccc0a568-c61a-48d7-8243-f4b49613fc72">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1408db1a-3c7a-44b9-9cae-7dcc89d514e7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_cd312e7b-bcce-422d-9100-d0832b70df6d">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6a8e301d-778b-4927-9863-6b2b3798b5f1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_cd33639f-3cd5-4c48-8899-58ed16533bfd">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b5305d17-2ec4-400e-965f-78a6721a250c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_cd4d371f-0add-4ebe-aeb1-096108f71813">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7363ebbc-57e4-4838-959c-ca3d013d2a13"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_cf5e7378-d91d-4ba2-8527-ef2e18c23170">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ac0b5b09-a4a0-41ac-aedb-90a94b6d3ac9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_cfbad93f-8824-4378-bc53-8c1c96758a55">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99f6195b-841e-490e-9186-55cca0a5b49f"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d07b05a4-3221-42ee-942e-215a6c1307bf">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f1e4ff11-0a56-4c28-b6d0-e2d1c8d66ca9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d0be538f-a55a-42cc-b007-d75c9d308b64">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7648d71e-5b34-47ca-b1fe-839b12c9427a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d0e14fbe-124f-42d8-8d4e-3ccda92cd05c">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ecd8bfd2-0fd4-41f4-9a67-24ae03e0f6ce"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d104ba87-6a6b-45df-9d16-1a9248ce0cde">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_37d5488e-9edc-4b57-8df1-9dc768427101"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d18b3ef4-fea4-4190-a926-2626cf826a80">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ea69c9cb-3d85-4752-b6fa-814724de9616"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d23b0aaa-b3d2-494d-baaf-ef57e93a1d3c">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_113f289d-5d61-4d82-b194-06116f9262a5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d2efdadd-68b9-4359-b049-db3a2ad6ad71">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7478769d-7b97-4e99-8ada-984f2af11a6a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d3bdfe92-8c3e-43e9-b645-a1498d96a660">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9c8f9bc5-9bfc-4086-ad13-b72c95bdc494"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d40fcc51-1c32-4e6b-bbe5-911da7dc6cfc">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_097cedf6-9d9f-4b40-958f-ee48eec48d34"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d582ee2a-dd91-460b-a67d-49e72f702840">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_184f838d-7c9e-43d4-9c32-5c1f8da2078b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d599a294-5d8e-4341-aded-597f084836de">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8a4f1140-77df-4e2d-8f12-41028e1a8683"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d5cc17bc-e2f8-4754-afa3-43ebebf59c63">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5a412252-7b73-46e6-90f6-f075d429e75c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d5e66cdc-25bd-43e0-84c4-e66dd79529e3">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3667c15f-b7ab-49a3-bd41-9b8c027994c1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d859580f-5f3b-45ca-8130-d1afbace333b">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3bcef146-f191-4a80-9946-b2ac44c21551"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d88ce098-a18c-45b9-86ed-51a3b745657a">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_440452f3-a18d-47c6-a685-dac47f46439c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d8abe597-e57d-4885-91dc-0d56b0871e4a">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_c5d6df34-01e5-49fd-8976-07acaf64deee"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d8ae8541-2eca-4b82-afcd-78947a531049">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68d69c2-383b-4d7d-83b4-cd12fb617f06"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d8f950a4-fa56-4a6a-8d54-60b19ca70821">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9f56ae2a-8f8e-45d8-ad16-429474ffd9d6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_d9b7ba8c-43df-441b-a8c6-170c0f62a4c4">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4562a1cb-74ea-4625-8c8d-a5791eda929b"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_da305599-7f3b-4fc7-bfc5-973c06224ad7">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3035c1a4-6dd4-4c60-ad3e-8aef2e392d32"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_db871a23-733e-4bf4-834f-73e4dd1b8fda">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_dbab08ce-561a-42f7-9280-a4f70c4da5cb"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_dd71a28a-9ecf-4d8b-bc0f-81a0ce41f99b">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6aa6d2c-989d-475f-91d9-17c3f8d37053"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_dde07c8f-0117-43b7-8724-8588b13cd259">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0e73a579-493a-473b-b616-6b332cf0c612"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_de1388be-8c84-41e1-9979-762737990a79">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_440452f3-a18d-47c6-a685-dac47f46439c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_de2b862a-2da4-478b-99e3-c1de7dfb3d0d">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6aa6d2c-989d-475f-91d9-17c3f8d37053"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e09b1ec9-106e-4ca3-bd00-fd9120ab823e">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_916a35c2-2bfe-4454-941f-fa0c176771cd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e0c2d3e1-8300-42b2-823c-b7f7e538fff6">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_89eb22c5-ed07-4954-832a-83b73460e1af"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e100faa7-b3eb-46d4-88bd-b0828eff6d80">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_e8317529-9e16-4b19-8149-e0886f28babf"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e355c9e1-0e32-469e-8333-ae7dac45527f">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ab3a636e-ab5c-4554-8a90-b0cf8e7c2aab"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e4919811-f3af-4e82-915e-407f0df2088a">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_85c59cd7-11da-476f-85de-7f7f245f3bbd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e5b74399-08eb-4e27-8985-ea6dd3f70f66">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b5305d17-2ec4-400e-965f-78a6721a250c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e5cc07f2-dba5-4742-bc28-240b0e29454e">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5a412252-7b73-46e6-90f6-f075d429e75c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e605ae6d-921a-490c-aea7-25d6277160a8">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b68d69c2-383b-4d7d-83b4-cd12fb617f06"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e626b0f5-0be7-4e41-8ae3-663371f618d3">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3667c15f-b7ab-49a3-bd41-9b8c027994c1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e648c9cd-5335-4739-b92c-c48a3b8354ff">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b6e0e361-e0e5-4377-9ad7-0423c5cd52b7"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e6849cc3-dda1-4e37-b187-46794d211af1">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9f56ae2a-8f8e-45d8-ad16-429474ffd9d6"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e812e8ae-0f15-4bbc-bedb-b47d636cc7bc">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_954b28ee-6244-475e-9465-5f45f200d773"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_e9d68c5a-288e-417a-8ff7-1833cdee1cbf">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5a412252-7b73-46e6-90f6-f075d429e75c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ea459f00-e21a-4a05-9730-26a67cc832f7">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_278bbf4f-c621-445c-b0f6-e94af1c413a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ea64cf6f-74bc-4b54-b5d8-a222d3bbe8da">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_80d8f0af-9e61-409d-b893-20dce2f6fba1"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ea71212b-6a6b-41da-afda-b21ad466e7da">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ea69c9cb-3d85-4752-b6fa-814724de9616"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_eaf83a1a-2d57-4b8e-8818-ca780349169a">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_10946e2f-604d-498e-a82c-c1fa4834cce3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_eb27e30e-0f38-4540-a55b-23a03445ecd4">
    <cim:PhaseImpedanceData.r>0.00020474235930192307</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0007178792441078735</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99f6195b-841e-490e-9186-55cca0a5b49f"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_eba91f88-378b-4cae-b0ec-38c0b0994c91">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_113f289d-5d61-4d82-b194-06116f9262a5"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ebb99f3a-444b-4cdd-8cef-ab04ce2fe061">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_48b44a71-dc34-4a37-974e-546a8eee0bc4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ebe1ee2d-0211-4bd8-8af5-9f72039a5732">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_20b90284-55ef-4469-b7ea-265081e0e440"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ec0be862-60f8-45a0-bf22-288b9db96692">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_954b28ee-6244-475e-9465-5f45f200d773"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ec8bacb0-d0ac-42fa-a3d9-efb5ed529617">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_c9bea2d2-8759-4eb8-aeb5-0518218898f4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ecb5b7fb-58f9-4b78-b42b-250e3ba15f13">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f1e4ff11-0a56-4c28-b6d0-e2d1c8d66ca9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ece18e9c-8471-443a-891a-73e9887eae40">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_e8317529-9e16-4b19-8149-e0886f28babf"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ed5045e9-576c-477c-beca-319e21f60f0c">
    <cim:PhaseImpedanceData.r>9.537198711188573e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_a6b659fe-0d7a-4d72-af93-eb6a58d62925"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_edb59788-a940-43c0-a1dc-039975ca417d">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_85c59cd7-11da-476f-85de-7f7f245f3bbd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f01da633-6c26-413c-b7e9-9ca5ed3ba40e">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_f1e4ff11-0a56-4c28-b6d0-e2d1c8d66ca9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f16441c4-8c87-40ab-b6f4-f65f24a93e84">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_99940f4c-8198-4cff-b9a6-2b5080b67902"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f1e2bca0-c8d8-43f6-a5d1-28a9145fb969">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ab3a636e-ab5c-4554-8a90-b0cf8e7c2aab"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f1e95cf1-bb70-4764-9ed8-928dd2d75267">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8f84c4cd-0eec-457f-b597-622342643c5c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f1eb5bab-8c92-4372-bf26-b619a59ec72f">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_916a35c2-2bfe-4454-941f-fa0c176771cd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f377bd83-a555-408f-903c-2ded8e115be5">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_605b2cbc-0ebe-4115-bf7b-709be69810a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f405b161-decf-48ac-bcbc-4cfe22f10000">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_d5d2e24a-776a-4afc-94b7-6510a4fbb3d4"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f4c37714-1007-4cc2-94ff-8f8f3c50f10e">
    <cim:PhaseImpedanceData.r>0.00028995031738465293</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.000651307723626183</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_954b28ee-6244-475e-9465-5f45f200d773"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f50e1d77-0cb6-4621-8604-6f2103ff380a">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_a6b659fe-0d7a-4d72-af93-eb6a58d62925"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f664851a-1bda-4930-b3bb-ae462b12ffcb">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4dc19d91-2212-4b6d-ae65-b1a39f315b72"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f6c4c0bf-1c22-4c01-9486-3e5a8ccf0f6d">
    <cim:PhaseImpedanceData.r>5.502942496993334e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002423028208546113</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_b49fea69-83f0-4b5a-8c8e-c80a1a06a3be"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f711f9c9-4eef-4648-8019-54681e2a18c2">
    <cim:PhaseImpedanceData.r>5.2671070070692884e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0002563180822608564</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_440452f3-a18d-47c6-a685-dac47f46439c"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f8e242e5-2760-46cf-9269-3fa6ad942bae">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ac0b5b09-a4a0-41ac-aedb-90a94b6d3ac9"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f944267f-c193-4b4f-93db-93e90dddc0c4">
    <cim:PhaseImpedanceData.r>9.690381792780802e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00031172991845936126</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_916a35c2-2bfe-4454-941f-fa0c176771cd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f9afe791-8c87-4134-abdc-2a1507335ec0">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2c9422e9-8921-4303-8a02-8ff0df9067ff"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_f9dcb3a4-bfb9-4030-8b9f-95ca22be4a6f">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_916a35c2-2bfe-4454-941f-fa0c176771cd"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_fa24def4-e382-4d23-b7d8-d80dbca4ac17">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7df25f38-7a66-4dc3-9743-0a03fba8c23a"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_fb418447-4e05-470c-9cf5-ba5349a45b1c">
    <cim:PhaseImpedanceData.r>9.818148167622712e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_278bbf4f-c621-445c-b0f6-e94af1c413a3"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_fd36a9f0-37f1-47ea-8c51-d174e6cdfd60">
    <cim:PhaseImpedanceData.r>0.0002843104143000356</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006698691846046158</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_63a654a0-09a2-4dab-b4bc-2b0ae577af56"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_fdaeb24e-dd05-4227-9c5a-d9e933b96696">
    <cim:PhaseImpedanceData.r>0.000825917759156248</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0008372838361911204</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3c7eae6e-5d53-4c54-8140-2de179671325"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_fe38b7f2-3117-4a6b-b0c4-0dfa3c3e42e4">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_097cedf6-9d9f-4b40-958f-ee48eec48d34"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_fece3f7c-32be-48fc-8357-57ff4535ff74">
    <cim:PhaseImpedanceData.r>9.537198711188571e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00023919033572747085</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3bcef146-f191-4a80-9946-b2ac44c21551"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_fede0851-7171-4a2b-b7a2-44934250ba53">
    <cim:PhaseImpedanceData.r>0.00020900542496993336</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006749952964057119</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ab3a636e-ab5c-4554-8a90-b0cf8e7c2aab"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ff21a01b-e1a7-4600-b004-d86932329a02">
    <cim:PhaseImpedanceData.r>9.81814816762271e-05</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.00026324653923851226</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_954b28ee-6244-475e-9465-5f45f200d773"/>
  </cim:PhaseImpedanceData>
  <cim:PhaseImpedanceData rdf:ID="_ff55494b-e2d3-4832-8e9f-ef3421572f65">
    <cim:PhaseImpedanceData.r>0.00028674700862471825</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
    <cim:PhaseImpedanceData.x>0.0006618057293022298</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_89eb22c5-ed07-4954-832a-83b73460e1af"/>
  </cim:PhaseImpedanceData>
  <gridos:PhotoVoltaicUnit rdf:ID="_9387768c-4721-4170-98c8-2505a9a46534">
    <cim:IdentifiedObject.name>unit-0000</cim:IdentifiedObject.name>
    <gridos:PowerElectronicsUnit.maxP>0.0</gridos:PowerElectronicsUnit.maxP>
    <gridos:PowerElectronicsUnit.minP>-100000.0</gridos:PowerElectronicsUnit.minP>
    <gridos:PhotoVoltaicUnit.azimuth>180.0</gridos:PhotoVoltaicUnit.azimuth>
    <gridos:PhotoVoltaicUnit.tilt>20.0</gridos:PhotoVoltaicUnit.tilt>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
    <gridos:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="#_0a8deb74-98ff-4a63-a403-4dab07202e8c"/>
  </gridos:PhotoVoltaicUnit>
  <cim:PositionPoint rdf:ID="_004E263C-0465-44D7-82BB-8477D0ABCA03">
    <cim:PositionPoint.xPosition>-79.38337016383849</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65316276614673</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_3E43D2AF-B8C9-4968-9946-BB78BF46C762"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_00B2B860-D968-4AF8-9FD3-00D40375105F">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38354643795142</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64909086278847</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_91D90F87-8BB5-4C02-8C8E-B8E41E99093E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_019FFD14-CDD6-40F3-B430-95D8B35AA832">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3955025374052</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.651374031941295</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_6976BBFF-C25D-4A59-AD0D-AD235C995259"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_02B6BC85-92D3-46BD-BE9C-7FD9B150D2F5">
    <cim:PositionPoint.xPosition>-79.38415002147731</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654703114253195</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_C029C8F0-743F-4F12-B8CC-3AE0681AA1A6"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_03FC2393-3BDE-4B33-BE6A-2902CA3BD0C8">
    <cim:PositionPoint.xPosition>-79.38456795644193</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65136099394116</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_F3DC9378-8436-413D-AE77-52D6172E97BF"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_05931221-8826-494A-BBE6-739137A58C92">
    <cim:PositionPoint.xPosition>-79.38269999341426</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6525136945475</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E2A9153D-6863-4401-A7F0-90464F2CDD75"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_05AAF10A-46AC-44BB-97A1-F89F899F47A5">
    <cim:PositionPoint.xPosition>-79.38241276360849</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65442724592249</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_603D5C46-A2B1-4BC9-9A5D-856C159CE382"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_05DA2810-D71A-4C50-83F6-5BBB31FB71B9">
    <cim:PositionPoint.xPosition>-79.38492886391961</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65193011699351</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A8FE06D3-1240-4377-9961-B93E09DAE305"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_06B39D18-E4A2-42BF-A3BB-A9A07B03752A">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39086223125393</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648478302603245</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A0F6AEC7-EBB4-4266-BBD5-F4A12C591156"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_06D6FC74-5E6D-4A93-84F0-E3BB00468FF0">
    <cim:PositionPoint.xPosition>-79.39363935287709</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654602687617924</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_77BD5006-6537-4208-8219-860D4BC92B7D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_0845AF9B-CCCC-4293-9236-641C8ACBEB69">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38327250544634</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65402688156863</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0460B7AB-A987-460B-9CC6-246C16769C3A"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_0A9363E0-6BB0-4C90-9371-BA5F1F774079">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3940176784202</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65540904691317</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_60518B88-1C8B-4BC7-A352-61379371A535"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_0D7FCB61-DB14-48E2-8C20-5300EB0C42D4">
    <cim:PositionPoint.xPosition>-79.3945123336666</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.647726760246215</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E647849C-FFCF-46A5-B008-FFB8468556BC"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_0E98AC8E-3A6C-4534-B0EF-E8467BFD0BBA">
    <cim:PositionPoint.xPosition>-79.38576943909874</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.651711209347106</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0D58CA3B-F8BC-43D4-89A8-01121B68C788"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_0EE28947-6DC1-47BE-915C-9D0BE3EA6C73">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38447668090794</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6493934051488</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_724DA475-1151-4C0A-A9C3-3D508239FA36"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_0EF58485-7F4D-44F5-AEF7-56898ED22F88">
    <cim:PositionPoint.xPosition>-79.39467934197005</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.650270900228065</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_B5DD9970-4534-4DE4-8CD4-4C8A3524CF8A"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_151F00B6-143E-4153-B869-55E27DF37FB3">
    <cim:PositionPoint.xPosition>-79.39139863140082</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65132663560876</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_4D43D483-34EC-43D4-843E-AFC619F84AC7"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_15E63552-27D1-4C5B-BFE7-7BB2AFDFDF0F">
    <cim:PositionPoint.xPosition>-79.39438181855135</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654393139070464</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_56EF7334-B5AF-413F-9583-D6B95A495399"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_1749F5C0-B048-436F-9307-75D6CE42B720">
    <cim:PositionPoint.xPosition>-79.39556772935555</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64879029636181</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_6CCBC16A-793F-44D6-A239-09A5A081C9D8"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_1756B766-B1D2-4770-A89E-57FDC55263E6">
    <cim:PositionPoint.xPosition>-79.38123698136025</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6514565541354</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_DD38E8E3-FC71-4DC6-8595-2189EC709315"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_1AE9EC83-1B11-4065-A1E7-19A500FA2D19">
    <cim:PositionPoint.xPosition>-79.39322148649376</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64975115979307</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_F48D81A5-D8F0-4102-A8F4-541B7A52AE28"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_1AEC0657-864A-45FB-B0B4-598CCF2507E9">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38593630010423</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652896548234814</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8E9890B5-25D4-4CC1-9C35-F0E44313B1A5"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_1C270889-2630-4F47-9357-CA6ED78334DE">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38384088536273</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652975816006794</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_60BD7B7E-9F50-4B06-B8EB-39EE84E1B4DE"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_1C31D273-2D1C-4483-A559-FC5E74D8FF91">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3888371404017</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.650862793548434</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_1594773B-FF9B-4692-9433-D6848B2EB2BF"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_1ECE0919-2383-4879-94D5-B20F1F0989AB">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39372953940584</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64887127858731</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_2024A428-59B4-4790-AF0F-D220D72B92B7"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_1e0b682b-882c-4b55-b1ee-7670dbf5e289">
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39338626124739</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65330877014825</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_f6aa02bc-1c8b-4203-93aa-86a8d35094f9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_2084DB86-9F3F-4651-8976-C65D1EFE64DC">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39570166417941</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.650074078764035</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_5AAF95F5-DE01-4E64-BF9F-996C69C4F5B2"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_20C65986-D929-46F4-89CD-23450BC151B8">
    <cim:PositionPoint.xPosition>-79.3829575214914</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65166097363924</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A2FB1459-4A4E-47EF-98FE-6705C3878BD8"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_2139F6A0-D6FE-4E07-B2FF-009CC3BA84C4">
    <cim:PositionPoint.xPosition>-79.39668340818172</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654824285610694</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_6B74FA05-0714-4D3E-B4B3-ADC561988AA9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_21A35735-D111-41E0-BACF-CB88841FF948">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38991012752727</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.650582164916</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_CA16EF0E-6771-4243-975E-476A32C00EEF"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_22CDAFEE-CF8D-4806-B3B4-B2AE5F9AB608">
    <cim:PositionPoint.xPosition>-79.39558977103638</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652228050974244</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_BFA0B0A6-A782-46AA-B453-8055DF649C9D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_23279FE7-A94A-4F44-A198-67E9FA3DB0AC">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3901719196952</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65469386892307</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_34E4C382-8156-43F2-8A11-1D6B00216397"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_242FB85C-C36D-4EA9-8353-36E22553F327">
    <cim:PositionPoint.xPosition>-79.3940116059842</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6553643369077</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_EFE4608B-D327-4B59-97CA-9A41417368FF"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_25915916-80B2-4978-998D-9FE15A29C61F">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38665900235024</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64905684406251</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_04465B89-E3DF-4368-99C7-8DD0AA8C25E0"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_25C5F493-DE9D-412D-86E5-A6B43EFB1321">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38769955743824</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65336830241705</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0F8C39A5-3D70-4C35-A54E-5D8CA6F73A09"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_267DC1C6-BFBE-4099-A624-C78E57AA91AF">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38951078168078</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64995307543169</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A06C5933-002F-4FFF-BBA6-D68EB900E472"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_27A7932B-CA77-4DF7-AF2E-3629A7508268">
    <cim:PositionPoint.xPosition>-79.3964063705517</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65403555217012</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_C109B748-98E0-4F6D-B0A3-354C1FA3BA0E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_27ED8827-C79B-42E2-A9C8-99FB388F0D34">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3813190412285</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65301108161747</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_F2041CFF-DD46-48AB-8587-E74EC75D6B4F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_2835216B-0CED-44D7-AE81-35F1AA80C829">
    <cim:PositionPoint.xPosition>-79.39322148649376</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64975115979307</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E504565F-D60A-4CA3-9E6C-41A750E25286"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_285E7210-BF75-48F5-AEB7-8DEF2AA588E3">
    <cim:PositionPoint.xPosition>-79.38761234408373</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65339854108817</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_748E2B5B-242C-42CF-A2E5-28632FCE641D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_29192C73-3EAB-4B1A-B5AF-D00E5C5DEAA9">
    <cim:PositionPoint.xPosition>-79.3938894962424</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64808791115042</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_DCC008FC-A529-4C61-B9CD-DACFBFDD854A"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_29F48422-43EA-4AA0-A31C-BECE3874EEF1">
    <cim:PositionPoint.xPosition>-79.3827246289498</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.656076637649186</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8F1EFACC-6CBF-493E-A748-96FCF98E358B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_2BBD0920-0349-412B-8BAC-1F595863E424">
    <cim:PositionPoint.xPosition>-79.38881446463733</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65081930313207</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_862D1A56-9C48-4D6E-8172-3DE385922A36"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_2C3970A3-4A3A-4B76-B129-C7AAFB5EC351">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39354941913697</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65050184408344</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0B59089B-15C0-4474-85BC-168F03761A19"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_2C509570-7069-476B-82E1-2C5E7FE5CA93">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3959258352725</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65477740829094</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8E62605E-8CBA-4254-BD27-EB0239E308FE"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_2D32FF34-8AC0-4DE8-86F6-BE4D2482458B">
    <cim:PositionPoint.xPosition>-79.39019800297457</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65394836778938</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_10FB1845-EB55-40AD-B448-8B3E21042E99"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_2E45DEC9-785F-486E-9E3A-18856A0BFA9A">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39188325674813</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64876649777458</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E616D808-02B2-4256-8A64-FBAEAC73DE83"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_3030EAD0-AD00-48FB-B07C-005A24E2BC7E">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39142094965156</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64783027442187</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8484BDD5-344A-4AC4-AB27-937D25038A24"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_31466B72-C64B-4A26-B830-C4BFE1D8148A">
    <cim:PositionPoint.xPosition>-79.39318025732405</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648068048911455</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_C04C2221-DB18-4ADC-99A4-AB7FF831D823"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_320420B9-7D7E-4C6E-92C3-C2E5B4570677">
    <cim:PositionPoint.xPosition>-79.38216551431714</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65028992196018</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_9BDE0CFF-B5E8-453C-A245-17050F356FB6"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_321E4849-73CA-49A2-AA01-74DF796547E4">
    <cim:PositionPoint.xPosition>-79.38224272981961</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65192460277586</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_1B2801D0-9C8E-4221-9EFC-2CFC72E8887D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_32AA94EB-D800-4CB0-AF21-64BF88FEE324">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39469032203279</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65482586185892</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_1C39CBC4-90CA-41B2-BD7C-D998EB964649"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_33F3DD33-DCD2-4192-865E-16BCACBBB284">
    <cim:PositionPoint.xPosition>-79.3856149110743</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654957812201275</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A9013F06-5422-4C7E-A3CC-FD029CBF7015"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_3428781F-B276-4666-9A37-BF335AA76FA1">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38900602879532</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64801922569817</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_EC25AEBF-C6D4-434C-A537-BB3428CB4433"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_342ABE38-45A4-4D31-957A-80BA2348480B">
    <cim:PositionPoint.xPosition>-79.39017960254398</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.653122975877615</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_14CADD29-E4E2-4A76-9E5E-8CB6D2B33B1B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_35EC3847-F1F0-4DD4-8EDD-2337542694C6">
    <cim:PositionPoint.xPosition>-79.38981086660789</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.651809790390004</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E7FAE26B-4F5F-4D52-AE8D-027A4C25E031"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_3645F10D-3504-4E31-92A5-51877FA3ADA3">
    <cim:PositionPoint.xPosition>-79.38229659864923</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65374057011968</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_61655387-450E-47B4-B06C-A77BE5AD5307"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_36E49664-B0AD-425E-97E3-0129FD220DF8">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3904759417346</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65541556882255</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_3569CB24-9559-4C92-95ED-13DBC5624A39"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_37870A7F-CD7C-48B3-9A06-9D9F202F13B2">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38330989697737</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65309218133239</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7EC13200-77AD-4406-81AE-A7F8AA86C46F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_381E5566-7BAC-4F2E-A610-6C7423D0766E">
    <cim:PositionPoint.xPosition>-79.3937460204181</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64894520740261</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_06113F90-E453-43DA-A80D-1E11FEF1260C"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_38D02027-57F8-441C-A38D-088E1DFEF56C">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38459628728617</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64944317268667</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_6E0D7499-2F22-413D-97FE-2ABA563B3C10"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_3A9B939C-FE92-4184-9E34-C06449D626C1">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38220914695944</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.651869368495554</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_812004CE-5C3E-4EE1-B1BA-F0C86947DE0E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_3BC7BBDE-E14D-4B80-BC10-9A39F2D5D610">
    <cim:PositionPoint.xPosition>-79.38562284467025</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64921534164627</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_68F13CF8-C4A2-4AE9-8F89-C3EF8D75E594"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_3BDF29A3-835C-4BDD-B1CA-9EFEC71091C5">
    <cim:PositionPoint.xPosition>-79.39216080127794</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.653450166807566</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_67637AD2-CED8-4E81-843E-8FAC4CEE1F84"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_3DEB113B-B779-460C-95A1-427EAB4F48EC">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38266137966914</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652462592716354</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_119DE818-7F1D-42EF-A85C-14D3A3E2E568"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_3b90e790-06be-4324-b2f4-b1554020e005">
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38417096142688</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64913848247552</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_4d5f0d15-a772-4e5c-b38f-08747ed91ee0"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_41ACE19B-97CF-4FF2-A481-B5EC9DA291E1">
    <cim:PositionPoint.xPosition>-79.39182695487577</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652725604464656</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_4DFA77A3-4561-4F8E-BC86-AEBA3675EC0A"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_43D9EC08-4DEB-45ED-AD56-7F797DB7A50E">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38120606210559</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65001488942594</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_964DE7EB-C8A8-4A3F-8A53-F95FE44CBD54"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_453839B8-2F04-4C81-968B-BCEF755992E5">
    <cim:PositionPoint.xPosition>-79.39174405117589</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64879805228017</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_B2F06B6D-BE4D-4EC1-AA38-13151D073831"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_46038AE0-BA6A-4AA6-B1D7-728BE92AA847">
    <cim:PositionPoint.xPosition>-79.39290846224857</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64909286073534</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_49D5CB3B-44A6-4FFA-A219-78D0FB92CD03"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_476FFCE9-73B7-4FFB-96E5-6184BCEDE022">
    <cim:PositionPoint.xPosition>-79.39076678210068</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64958439189666</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_C2CBD61C-EF86-4B1F-9665-163C794E7461"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_47EE404D-B044-4448-AA0B-8DF9E6A40D1F">
    <cim:PositionPoint.xPosition>-79.38664740998179</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.649029096527734</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_9A655B7A-B8A6-4F5F-B8AC-0947E7E04264"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_49F4306A-E626-40CB-8AB6-49077B87C723">
    <cim:PositionPoint.xPosition>-79.39444295564323</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64986798216217</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7FDB8874-46D8-479B-935B-571C6F65D8A4"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_4A2FAFFA-DC64-490D-8EC4-DD716302851C">
    <cim:PositionPoint.xPosition>-79.38321291848855</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65397230228968</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_37E22A19-CD84-4374-B075-37E71E5D8514"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_4A486E7A-A703-4D05-B267-A416B8A31CC5">
    <cim:PositionPoint.xPosition>-79.38807109152997</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6542381784906</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_00A597D0-5139-43FF-8379-DED7C95B9FA8"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_4BA342FB-B6C4-4728-B259-914FEEABEC5F">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39022656341523</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65400773206982</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_70324F65-14A9-496A-BCE8-C0F6D1708BD4"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_4C16AC74-45AF-4683-9993-4EBCC71074AC">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38926738180227</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64901178291476</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7D67D992-45A5-4C43-9512-16DA680BF4EB"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_4E016D9A-2549-45EF-8193-20DF61DCF5CB">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38291769890873</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65079946454198</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_EEA9AFD5-DEBD-4B1D-9CD2-FA67A24597F2"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_4FB09613-6CC4-4CB8-BF45-0B597F6ECB4D">
    <cim:PositionPoint.xPosition>-79.38545910197297</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.651082854928525</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_2715C41E-99B9-43E6-A328-19A64678688E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_51B38DAA-3E62-4368-A215-664B0F0A22B7">
    <cim:PositionPoint.xPosition>-79.39550559782874</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65011508672171</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_EFF46507-D2CD-42C6-AFC3-F7623D7B670B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_52721BA1-A397-49C5-A6C6-7E8BB272D6B1">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38237499945018</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65439615099868</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_99DCF6CB-D0EC-46A9-B594-C1F0A830A094"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_53DD0A11-49D4-4E14-B6B4-6DE79E299888">
    <cim:PositionPoint.xPosition>-79.38437358423722</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65295651270182</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_3042818D-B346-4CAE-88F3-3811B2675571"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_5459B626-4A85-4584-99DD-D750DACB239A">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39685806397227</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65479983975498</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_3DA52EB0-6200-4F1B-82ED-A67F9D8B4F71"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_549E1764-E73E-4CC8-B772-E359557FB38E">
    <cim:PositionPoint.xPosition>-79.38367405783957</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65139341465766</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_99A36071-C377-4A72-B4C1-321EB2B1ED58"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_585E91C2-07BF-4A79-8628-06394B806F4F">
    <cim:PositionPoint.xPosition>-79.39318051758593</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65174297643751</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_2C3264AC-CC09-4682-8BF1-5A46A2AEBB2D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_58691E66-2CDF-4DBE-9DEA-7DA4BC809484">
    <cim:PositionPoint.xPosition>-79.3834635561062</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65604551764279</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7D7DC387-D876-46FB-AD43-650D85803C09"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_58D55342-8036-436B-A635-47CF6630A0E1">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39510012107033</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64951148019116</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_80F379FD-B0BD-439B-B330-6F2455454FF1"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_5911A1D6-9D86-4F20-B3C5-10964467DB81">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3823402432278</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.653787539769404</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_D5EA7CDB-A526-4BDD-B1ED-9C862FE2262F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_5B75E657-95BF-4E5D-AE24-D1C48A615FE7">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38554810560571</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64923691442121</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_9076D2BF-6EB1-46F2-BDE3-C382DABD91C9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_5D7C8932-C753-4148-804D-3631B69D06CC">
    <cim:PositionPoint.xPosition>-79.39279360385144</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654788132546976</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0F7FA733-9E33-4747-8D26-EFE378C82D07"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_5E952466-969E-46F0-B610-7CD7D756B9CB">
    <cim:PositionPoint.xPosition>-79.38959055212595</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6556295301198</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_99655939-F5E0-49C4-B0C9-CF70E4518E4A"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_5FF612B7-2AB5-4747-8AE8-DB65E5BDCC9F">
    <cim:PositionPoint.xPosition>-79.39581848267933</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65479934989383</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_EA9B18B5-2329-44F4-80AC-2E6A519572F9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_60573B05-F220-4768-BE5E-392FEB3187ED">
    <cim:PositionPoint.xPosition>-79.38884431884532</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6480112869156</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_281923E4-FA25-465E-B314-FD2D5F869834"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_61B229A9-54EE-4F80-A922-FC7D37F8E7D6">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38107701398796</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648853615096314</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7BD7C4D5-B843-47C7-8B83-E862BB58EDA8"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_644A29C0-D0B0-4E82-90EF-276FE1126CF1">
    <cim:PositionPoint.xPosition>-79.38144324857453</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65223947395303</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_25175D8B-87DB-4D7A-A232-8B2E290BA099"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_6BD1A74C-2935-49DB-B8B3-99C9D4E667E0">
    <cim:PositionPoint.xPosition>-79.38579022947535</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.650862390593666</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_74E58F42-5010-450C-BA54-62EB64C81C72"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_6C6A8C2B-8A18-4AD3-9D96-FC27BE1E472E">
    <cim:PositionPoint.xPosition>-79.38392288814114</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652041013698586</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_B655F71E-3248-4407-8570-5CE6867BD942"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_6CA198A4-90B8-47FC-B66C-BD9F7F4B0815">
    <cim:PositionPoint.xPosition>-79.38644486540551</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64846889007081</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_6D19BAEB-EA87-4D93-8849-77352F524D45"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_7203BBCD-A202-4328-95A6-99EBB6645D5E">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39169101070463</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65510499997321</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_97BF195C-5277-48BE-9A44-BC7F97DAD19C"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_728BA974-F70A-4E51-A152-94C645EA8D0E">
    <cim:PositionPoint.xPosition>-79.38288931630095</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65074409954839</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A0EF587D-9F24-4AA1-AD80-B8AE8A6D4358"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_73C5676A-3C05-4E10-89A6-1C4DEA3E62B9">
    <cim:PositionPoint.xPosition>-79.38351358160592</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65053802943436</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_4C5725EF-754D-4037-85B8-B2DC03A76DFD"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_74686D53-519E-4295-9F94-88F43F5F8147">
    <cim:PositionPoint.xPosition>-79.38160037951185</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65115534874398</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_B418D5F8-063E-45EE-BB74-F8233032C634"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_748E5019-5A31-47BD-90DA-60FC3E6CEDC5">
    <cim:PositionPoint.xPosition>-79.38456722316185</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.649371802574876</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_73F49E15-FA8D-4279-A813-79AB1E14F5EC"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_756848BA-9BC1-462B-934C-E4BEB698DD0E">
    <cim:PositionPoint.xPosition>-79.38442531074845</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6555397575123</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_D55A5595-9B59-4296-8304-A79DD26DC6FD"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_75FEF9B9-9E3A-4880-B4FA-92B943B138F1">
    <cim:PositionPoint.xPosition>-79.38923311307136</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648940545319284</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_9F1E7E23-7107-455E-B0C5-9BA203572473"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_7773D16D-C849-44F5-9F92-EEAF919F87F2">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38162271081691</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65119083794439</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_F359294E-4789-4AC5-BE12-823D42E225BA"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_77DC06CD-544F-40E9-AC89-4BF9B6167A32">
    <cim:PositionPoint.xPosition>-79.38511108094421</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65599567841925</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_51E7AFEB-D169-48D8-89D2-65787EE71950"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_785491A3-BF37-4336-A5A2-F72E33A73864">
    <cim:PositionPoint.xPosition>-79.39635729590394</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64876612249521</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_33BD5B4F-A882-42DF-A9D1-6DB9F437419F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_7B29CCC8-B72E-44B9-BB8D-5FFE229BA97E">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39481758378696</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65536772272635</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7D82E44B-B45C-4D9F-8C48-0902661A4197"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_7D0C9C7F-2D10-4AB4-B6D0-F57393078980">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39300756722648</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.649812963302296</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_79E1C52C-D41D-4F26-8EC2-F1B6F7CCA986"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_7D6EE1E4-827C-4A20-9F03-0616091B00E7">
    <cim:PositionPoint.xPosition>-79.38197199900425</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65280114768317</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_17353852-F992-4325-8B1D-7A4961062495"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_7DC81812-6274-4D4B-929F-09FEA79364DF">
    <cim:PositionPoint.xPosition>-79.38174679829308</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.656113764741136</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A08727C9-DC10-44EE-9978-3CDD7F9E2198"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_80F5B44F-D4AD-4088-BCA2-3EC9E88B555E">
    <cim:PositionPoint.xPosition>-79.39149902123897</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648310541919926</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_670112B4-0128-493A-82A2-A7B16800A238"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_81145F12-C666-47F5-8E35-B90D674449A2">
    <cim:PositionPoint.xPosition>-79.3898758572554</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65051092757993</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A3C4536B-15C1-4713-98EB-676150B953BD"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_8304A712-01A7-4B05-8C07-336B37753E9D">
    <cim:PositionPoint.xPosition>-79.3902003098964</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65474923182781</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_23739EAF-06F7-4612-9A99-12FFEFFC272E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_84B7A1AE-CBD6-47C5-8813-D517C6B4B3A2">
    <cim:PositionPoint.xPosition>-79.39547242018843</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65129275728921</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E7621328-E87E-4B48-B85E-478823E6ABFE"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_84E4C12C-9925-45B0-893B-7531892DAEAE">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38366438651448</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65053423244465</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0DB9E14E-80ED-4784-8DEC-124F3B93359B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_85024371-C29E-4018-8F19-49019AFD889D">
    <cim:PositionPoint.xPosition>-79.38380764104295</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65292858504202</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_037E0380-3E3D-4A81-BA53-F7DEE4A54C9B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_86840795-32B9-4218-84E6-B2A9FB7BF044">
    <cim:PositionPoint.xPosition>-79.39358362142933</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652639679945025</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0F7CD9EE-42AE-4118-BAC1-C8DF9C061CEA"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_86B55FBE-78C3-44FB-AB2A-6438C384633A">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38873077230404</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65225705982053</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E0DACE1D-C7E0-4B14-B09D-6EEF5C7BC314"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_86B72E26-EC0D-4957-ADF0-9BC8B36A4112">
    <cim:PositionPoint.xPosition>-79.38337663332054</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.649015024423726</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0A357FEC-F667-43B3-A10E-DCA57676712D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_87B33795-B685-4720-BC51-5916AFACB146">
    <cim:PositionPoint.xPosition>-79.38685928796555</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6546254858179</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_C957B36D-6F3A-40DD-9941-954C7B073402"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_883DC397-57DC-4D0F-8CEA-6C53CF32B920">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39171989297557</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65212847621143</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_1568843B-0090-4FF7-84D1-B4D2155E62B9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_885F2BAD-C0CC-496F-9C33-32EF0BC5F336">
    <cim:PositionPoint.xPosition>-79.39600701265469</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65522521857885</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8C9738FB-54BD-4B90-A8C4-6047B3E28AE2"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_886D0556-0BCD-4EBA-9CC8-2A25E8043DF4">
    <cim:PositionPoint.xPosition>-79.39449225767402</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.651497276408456</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_02603F04-78D7-4EFC-97F2-5CB9ABE863BC"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_886EB329-CCD6-4AAF-9441-F930B2D25ECD">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38148152121207</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65228257343352</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_6CE53493-C7D3-4C57-858D-1E06C7C04912"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_88879B3D-5F0C-4A2B-9D46-CEF60D6BE2CB">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3810309855711</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65617583698878</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_1A42E9C6-FF87-43B8-A570-48B4307DA092"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_8A616C21-0841-435C-B363-C6D2F0750F75">
    <cim:PositionPoint.xPosition>-79.38116881105951</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64999579818279</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_FC1AF696-F1F5-4211-937E-803B312F7854"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_8AD08468-5319-46C2-B255-81158B92E786">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39388077499628</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64819580394191</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_16D63DD9-1944-4C6C-84B0-4DED38476E8B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_8C923BDB-2A7A-43D0-A1EF-83CADE0C4112">
    <cim:PositionPoint.xPosition>-79.38492886391961</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65193011699351</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_21453F1E-9D5C-4F4B-A770-1A1AFB2016E1"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_8F588ED7-5D94-4882-95F0-FD40A01C626E">
    <cim:PositionPoint.xPosition>-79.38456795644193</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65136099394116</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_ABE1618D-B7CD-47DB-BF1A-E8161B4A9393"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_91042404-1325-4FAE-A4EF-645435055BE4">
    <cim:PositionPoint.xPosition>-79.38207207957942</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64962257436511</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0800CCD2-A9A1-4B87-9953-68B2FE61FAD1"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_910F9AC6-4051-4926-9BD6-4CEC50DA7FD7">
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39455883603536</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648816299853856</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_ACE8198F-19DD-4DEB-AE11-0E8C401432C9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_94300272-62D9-4AB0-AE82-1390B58CD973">
    <cim:PositionPoint.xPosition>-79.38545910197297</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.651082854928525</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E004499B-F62A-4494-A98D-7F82F035B5E5"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_97D2A099-477B-4520-8107-275615FDCDAF">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38114576495079</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6488790448267</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_190D7057-0271-4C21-BC6F-E8C836B19493"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_989EC644-B1A4-4128-A532-3B5BA23CC65C">
    <cim:PositionPoint.xPosition>-79.39405106551054</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65367824088384</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_9D641E9F-0BB9-4E41-9CD2-E7F9D944279F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_9A981DC8-E6CC-4509-8409-6DCF686BB08E">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38336797404511</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652307110230886</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_1DDCF04B-B58C-4438-928F-0E40C504C304"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_9CC0C40F-129B-4F81-8756-0163FE3C1CED">
    <cim:PositionPoint.xPosition>-79.38788268281081</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648195824884915</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_6E319381-3B96-4D01-9355-4E7531FF0FCC"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_9D2DA199-136A-4E65-90A3-9D8736082B5B">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39316660245173</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64818529525209</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_77B0C01D-FC16-447A-A309-DD148DB06AA4"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_9DB1B2F5-9966-4644-B6A5-0E95F548B1FE">
    <cim:PositionPoint.xPosition>-79.38198039514418</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64880496935324</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_ED22FBAC-3295-44EE-B4AA-8E9871635DD9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_A343D077-36C6-4C3B-907C-000FE849B5F8">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3851126134469</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65603169085186</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_32A38D91-0FE9-4076-A606-A639A046E5DE"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_A4A8C2C0-5B35-4D19-B95D-00F6B1A6332E">
    <cim:PositionPoint.xPosition>-79.38948810583302</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.649909585145885</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_5E292BD0-2C02-4219-8D4B-44D1CEF75AA1"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_A5D18D2B-D139-4E0E-B958-447D8EA0212B">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38653089426333</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64905664530203</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_28644154-59F3-4000-B664-61156AA6E7D9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_A7C6DFCE-D728-43A3-960B-C31F6083F325">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3861924543874</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65376279854185</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E9BE3AA7-0DDE-44C9-9D8F-152E9ED1DB4E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_A94A08A6-99DF-4C3E-83BB-A1520A4676EA">
    <cim:PositionPoint.xPosition>-79.39459129377555</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654847591930235</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_0B52AB13-1DBB-4E1B-9D5F-F734C63A02A2"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_AA70D9D3-7EFB-40EE-8391-FB4AF5D74613">
    <cim:PositionPoint.xPosition>-79.39325355393267</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64870465928467</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7E476EA0-9588-4483-A1C9-819483D23895"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_AACA106C-6F69-4193-A270-EFABFB4F9625">
    <cim:PositionPoint.xPosition>-79.39558254828155</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65326584035125</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A7761C22-68E8-4BDB-A97E-3CCFAB436CD9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_ABBAAFF5-F97A-4BD0-8E76-976619FA3454">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38174560771674</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65608575498974</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_DD35802D-1F10-4FCE-85EA-567EB7BD4464"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_AD4EA203-8A3F-42AC-9864-51F7A026B2D7">
    <cim:PositionPoint.xPosition>-79.38868107193969</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652190216994434</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_1FC7AEA5-5480-4F6D-8B07-E9CAC750FDCF"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_AD9A74C8-8354-40F7-96AD-618C42DC912A">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38564619892911</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64927483833088</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_4538B82A-BB68-4986-A640-F9665D338574"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_AF1FC594-F1D1-472B-9F4B-625C7B97AC9B">
    <cim:PositionPoint.xPosition>-79.39167387336975</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65506938166441</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_420B3B93-257D-46D2-80FA-D5B45CFF5917"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_AF48BA2C-02DE-4B51-A26E-97C1816B5721">
    <cim:PositionPoint.xPosition>-79.39635729590394</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64876612249521</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_4501D84A-2A5A-4936-AA82-8AFD3C4F6618"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_AFE61EB0-01E9-45D0-8EFE-251FECA79965">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3874442086113</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652594162061256</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8E25F742-87CA-41A1-A698-263A5BAEC1FD"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B0AD6B42-0A92-4117-BF26-F7D3CAC4B8DA">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38578095557722</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65084019250287</cim:PositionPoint.yPosition>
