    <cim:PositionPoint.Location rdf:resource="#_01FE6AFE-CC9D-4C39-93C3-F29FE66CC159"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B129A9F2-F596-4A68-B3D6-898B25F49F96">
    <cim:PositionPoint.xPosition>-79.39045914610514</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65538795304307</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_48936CCA-ED8A-4498-AE97-2CCCA9992C8D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B12FBE10-677A-4246-850A-90B6A1902582">
    <cim:PositionPoint.xPosition>-79.38540112289427</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64867089562831</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_393D7FFB-8277-47FA-B1CE-68DC33EDBD59"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B13D9695-BB22-4DE8-ACFF-D5845EBE8328">
    <cim:PositionPoint.xPosition>-79.3909226718971</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648552885154025</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_3FEA5089-FBB3-44C2-BE60-776EC2FCCC4D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B163AEE6-5F56-462B-B848-EF92C003C6FB">
    <cim:PositionPoint.xPosition>-79.39452143859505</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64810432507967</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_18167489-9FD0-4786-90D1-C6CEB7F3AAEE"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B26BB582-BF84-4C4A-9F2C-23919642FC3A">
    <cim:PositionPoint.xPosition>-79.38379880132155</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65364671074721</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7FA2B7EB-4F09-4E4E-8CFF-EF3A798FAEE7"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B5370E92-0E54-4C10-AEC1-394F278395A1">
    <cim:PositionPoint.xPosition>-79.39556772935555</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64879029636181</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_064B61A0-4A87-4DAA-A270-BB58B6B88684"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B8097112-29B1-4229-B392-21A8499521EC">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38590217005918</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65177195558537</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_FA8EDC84-E644-4756-8999-ED8097639106"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B8419194-07FA-413B-8BC5-357C39A8CEF0">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3922792145641</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65341913681358</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_5E1DFFCE-888B-40E3-B954-3CB35344C71E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_B9EABD40-4591-4AD1-8309-C751E09B1815">
    <cim:PositionPoint.xPosition>-79.38136155461302</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.653062085788875</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_AAD961AA-FD23-40CE-AA4D-865260661C5D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_BAA8FDB2-C391-4C2C-A9F4-C9E2D005FB02">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38814995018409</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654256218192806</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_AC00717B-72EB-4C16-9811-35339560505B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_BABADFC7-C281-4713-AF1C-FEBEE1747F97">
    <cim:PositionPoint.xPosition>-79.38434713196132</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64886551028576</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_957E5D5F-D428-4AE8-B2DB-9F4B7ABD0170"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_BAE873C4-712C-4D6C-9FE6-B76CF4253765">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38445787591003</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.655570982689206</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_184F0D3C-F93D-46C6-86DE-93E6E3B92EFA"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_BB0DCE89-D1CE-4DF1-B37B-D62FF5AFF6E4">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38307280353735</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65521836627405</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_DE40A463-0D67-4A43-8315-071BA1315DA8"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_BB212F04-53BD-4CE4-867C-CB45C22B8C57">
    <cim:PositionPoint.xPosition>-79.3945588146507</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64881579883012</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_CF1DCF6C-6ECC-4A48-A6E4-C41EB8F847C7"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_BBC3B63C-B252-4C20-ACF9-CE9320AE921D">
    <cim:PositionPoint.xPosition>-79.38631036027579</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65371977039967</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_9AD96B4A-EAE7-4E19-88EA-1C51561AB91C"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_BCF249BD-8C78-4D07-BCDB-0F00B92DBD18">
    <cim:PositionPoint.xPosition>-79.38511498249883</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65420157076891</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_91E4EF8E-A4CB-4789-8768-676CB4413BE6"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_C0829CCA-9F0B-4C75-B64C-5939BCF543EA">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38431840872676</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64880214230084</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_F219A24D-CD68-43FC-BF74-DADC885B0BB3"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_C348471D-ECB3-4582-9BBC-0799F1B90B62">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38961357122803</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6556810230108</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_24C21E1E-8A92-4F80-B720-0F59A7751231"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_C3DE54A2-F8C4-4B26-BB94-7CAD85C84C67">
    <cim:PositionPoint.xPosition>-79.39237156766838</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65190115953934</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8880F08A-CBA8-4C74-8012-32BE50D92A80"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_C601624A-83F8-4D2E-8C54-4929A579AF09">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38373870375959</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65358012757231</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_C3A67279-FFB8-4F33-A629-FAF739387B8F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_C7CF3C56-8FB9-47A5-8152-DD0EC226B2A2">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39445226059651</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65141881479124</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_F7388FF6-0137-480C-A043-747D8CD55F22"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_CC6E11D4-ABEF-40B1-AD26-EC255466C432">
    <cim:PositionPoint.xPosition>-79.38333993069801</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65225974817808</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_ED7CB166-F88B-4CF4-85D2-B3475A26119F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_CE7404C2-1BD3-483C-B7AA-5218373681BD">
    <cim:PositionPoint.xPosition>-79.38228755941503</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6509391879275</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_3347FC77-1321-4AF9-89DC-1CD4907DFA57"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_CF95591C-EBBC-4090-BB54-41B71A2430EF">
    <cim:PositionPoint.xPosition>-79.39132592854182</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65445531669818</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_5E924B92-EAFD-4D93-A553-ED93B79F3B4D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D083FAE9-9819-49E4-A8D4-2D45D16A6F5C">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39470287947972</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64771420049764</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_B6486708-2546-40CE-B617-5A2697F6F23F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D111DA34-B140-46F4-A4C1-01A19DAE3126">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38202583512556</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64877178065186</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_34DDF092-659F-4DFD-A851-A8ECBF1CD847"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D1CC2CC4-75B0-473B-93B3-F9D65C3D71C0">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.395852069045</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.655254171824396</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_2711E578-1436-4100-8168-BF2A3A05101C"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D261B06E-1E55-460C-8A5D-9B62DE52B603">
    <cim:PositionPoint.xPosition>-79.39249614157966</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6541611479504</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_672DB4FB-4F14-4076-AAB7-062DF7C7D970"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D2BB1C71-29B3-437A-9DF8-AFDE7547F658">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38844970144712</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65022116814369</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_2CC1D1BA-469C-4B0E-9EFE-4117C3CEB1B1"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D312D7AA-950B-4B3C-8AEA-BE32F24E994C">
    <cim:PositionPoint.xPosition>-79.38113560028324</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6488286253389</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_3AB77A78-E9BF-47CA-9F7F-FB471B2F53DF"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D476E8D2-3C93-459F-9914-0605E4F4156C">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39468199559781</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6487426864534</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_B7A37266-434E-47E3-AB0E-B1BF124E29EC"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D4CD93DF-EB23-46BC-B10B-0063449DDB8A">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39366322843503</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65467418636913</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_4B6448F3-FDC0-4349-A5FD-4A419355C986"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D5B66947-0707-46F6-BB25-485028C3025E">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38123484155321</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6515287101244</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_26B74306-686E-4D2E-8CB4-AA2E318459F9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D6D9A705-5EBD-4A7E-A0C6-5A979C15D92B">
    <cim:PositionPoint.xPosition>-79.39493904619412</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64950781310066</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_9DF540D2-6B3A-45D5-8EA7-1040D109C2AB"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_D8848555-E3A3-4C0A-83FC-23554470C48A">
    <cim:PositionPoint.xPosition>-79.38427377420365</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65269064631287</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_13DCA8AE-75BD-443A-9D64-F6A8326D8725"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_DBC35CA2-4043-4BFC-88C8-2A606475698F">
    <cim:PositionPoint.xPosition>-79.39438181855135</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654393139070464</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_BC24A38D-1393-4A0D-8E3D-FCA3E76BDB33"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_DBF024E1-C19A-44D7-BC19-D62AB1657362">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38272547964637</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6560966445945</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_CCD86B0C-7D64-4244-AEAA-0B0807022AF9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_DC76B3A3-D68F-44D5-A6EE-3FC7B596C73C">
    <cim:PositionPoint.xPosition>-79.3912775693368</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64788596849922</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_6FFE1FE4-AB4F-4841-A6C8-CAA110A432E1"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_DD4460AB-3A25-42A0-90CF-22ACD2DFEA07">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39561568232979</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652288922906386</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_117559E3-0D2A-43B4-8A0C-518DA679B569"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_DF1E2078-FC2C-4C30-94DD-1A746B2D63BB">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39309968173777</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6486364440541</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_A650740A-6FF5-43B3-A828-7DC4176BF4ED"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_DF66DED1-F787-4D18-AD8B-FC0361D239B8">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39281713716174</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654851628798056</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_E9C0C72F-0C1E-4269-B65B-1EEBFEC8AD7A"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_DF77EBFC-C542-47AD-B2FD-628A6DB20E4F">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39551846787077</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65314235548677</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8601A15D-30FA-4C84-89CC-EBC595489789"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_DF940C88-E817-47D0-9621-47E648DFB004">
    <cim:PositionPoint.xPosition>-79.38448617897913</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65327813639545</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_8A5FFF4F-19C6-4287-8ACD-D2513195E25F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_E1D17DD0-819B-4A13-908E-40DA753BF147">
    <cim:PositionPoint.xPosition>-79.38748768542622</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652637128301265</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_FA8CF7A8-7EDE-4AF8-8273-033097E5050D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_E286B05B-917E-4354-8B99-D4C230377C57">
    <cim:PositionPoint.xPosition>-79.39478961741715</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65529792990051</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7918BD5E-4595-4A4C-AF1B-98D417F0F93F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_E5D99041-139C-4DF2-A027-D706FB2AAB0B">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38683183332648</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65471430261571</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_022390B3-5236-4C83-8B09-BDFC37A2CF6A"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_E7BE8FF9-4203-4714-8A7B-4B6EB1034F2C">
    <cim:PositionPoint.xPosition>-79.39556112771467</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65418819348615</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_2AD3E0CA-ED13-4BB3-8244-C3C6B74D9802"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_E8325E0D-85C1-4940-BE12-408AF8E6B801">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38418846744962</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65475021409875</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_F7EAAA5E-EF9A-4455-B6B0-ADE0326393AD"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_E8CB36DE-94F0-4DBA-9C1F-F14595A25F02">
    <cim:PositionPoint.xPosition>-79.39198547638696</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.649293263102386</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_984D63A1-1C16-4AE8-BE0C-EC60C09F6979"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_EA4703C0-EDF4-4EEC-A025-F18313726656">
    <cim:PositionPoint.xPosition>-79.38843256714331</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65018554922432</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_C332CAC1-249F-4F7E-9D44-7F6A7BA0063D"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_EC5164FF-9A48-46CE-95B3-8B1738FE9D5E">
    <cim:PositionPoint.xPosition>-79.38662963973543</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65064351834886</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_CF15E0C8-E932-4A36-BCD8-0C7DB27568F8"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_ECF079C3-A7A9-4740-B67F-BFB307979A76">
    <cim:PositionPoint.xPosition>-79.39151418244909</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65206557358378</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_36357D41-328E-4D01-93C8-45B8B839C53B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_EF23BEB5-CE12-4E37-9BDD-2EEA4515C8DD">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3902078214652</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65317433745059</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_D653FA5B-E31B-4D29-8845-2321F56CBBF9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_EF60E26D-D30A-4D87-ABE3-C489221FF0E4">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38823074738306</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64915997782243</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_03F5B4C5-0FC9-4D13-AA1F-FD7AE7F43ADA"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_EF7E31BF-B00A-48ED-A987-E1C3CE142B56">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38299613496345</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65171207538605</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_903FB54B-626F-4118-AA3C-84277AADBC7E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_EF9C1B6C-1F27-4E8B-9172-5835C539789B">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39134877784626</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.654502807859245</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_CAA758D5-1AB5-4C5F-AC06-58BDCE394947"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_F2150FE0-769B-4687-A88D-94AF3AB87347">
    <cim:PositionPoint.xPosition>-79.38783817368335</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65111784665255</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_96EC4EA1-6E4F-485B-AC17-1551ABDF2096"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_F3B25B5E-716F-44C0-A84E-05C1C352E531">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39556775074755</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64879079738509</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_ACE8198F-19DD-4DEB-AE11-0E8C401432C9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_F4E4E928-F036-4868-B843-AE5BC03CBF66">
    <cim:PositionPoint.xPosition>-79.38746929915453</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65043062524111</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_DBA3B4AD-C70B-4254-964A-4A8C17F54710"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_F68371D8-D7ED-4B58-B7AC-B0FF77DB2AA4">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38205648107513</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65029667149539</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_F4081E79-0341-49DA-8A3F-51E458456163"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_F8DE6C9E-3B66-406C-9A60-9C5485D70B26">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39440919277818</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64980875038683</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_56B8535B-9DB0-4197-8B53-56E31E00F08F"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_FA9011FA-0289-4926-9066-EDE80F0F6BB4">
    <cim:PositionPoint.xPosition>-79.38102945520257</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.6561398244261</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_D674808B-1EEB-4057-9FD1-41A5287A8E9E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_FBAC6263-22F6-424D-9B6D-6D2601205FF8">
    <cim:PositionPoint.xPosition>-79.38813678332825</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.648929270167734</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_ECBF884B-9E95-4CD0-9BC0-9E9369127A2E"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_FD3D4DCE-CFA4-4395-B53F-885CAF774D4E">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3914377626496</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65138973841153</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_7D364296-C892-4DA5-AD05-EDE6E97EE84B"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_FDF9334E-369A-4DFB-8819-BDE5A769D391">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38664590354924</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65068316515651</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_3827222B-718F-4B15-BCF6-A0CDABA0AF76"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_FE552348-3044-4C4E-8EF7-650F4A9CB709">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38199936136041</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.652832504515736</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_961F9D8B-F545-4CF9-9F0C-3A9C5BE090F8"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_FE6B113B-BDCD-4B01-A480-F366B4E5B21D">
    <cim:PositionPoint.xPosition>-79.38579120154728</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65291222147604</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_85C177D1-F660-4AD4-B898-7B1E94AC18B9"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_FF36C8F6-0AC4-47A2-BC7E-F8664CB2FC40">
    <cim:PositionPoint.xPosition>-79.38311593916161</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65525333140664</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_D39595F2-7F8E-4CAA-BED6-65350F471452"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_acf72094-f562-4cd1-963b-332a8cdf8c94">
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38282729771724</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.649429813157134</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_92e62f49-cc67-4a37-b899-01205215da6e"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_ed30126e-f4a0-4c98-a9cd-6f7238a93520">
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.39302403265278</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.65404259869411</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_ae31d7d0-bd9d-4cd9-b37c-e0b9f0ca083b"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_eea31cb2-9858-4b80-a2fc-db6a56227201">
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.38709973246146</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.650217971119986</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_fe6a6c46-47fe-4bbb-8f49-93f1e57fc3e1"/>
  </cim:PositionPoint>
  <cim:PositionPoint rdf:ID="_fe017fea-4ea0-483f-8fbe-4ec871392223">
    <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>-79.3939477155688</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>43.64931186797279</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="#_f8eab3e1-f235-4d11-9841-fa2cb9f85a1f"/>
  </cim:PositionPoint>
  <cim:PowerTransformer rdf:ID="_21EB0D54-A68C-4BB6-8545-FA402517C617">
    <cim:IdentifiedObject.name>160-67</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_BCD0CCA2-796C-4566-9CFC-51E72247110C">
    <cim:IdentifiedObject.name>150-149</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Assets rdf:resource="#_5ccddda0-25e0-4a96-aead-79cf6cf47761"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_C7960B2B-5CD0-4073-93FD-A33DEC00172D">
    <cim:IdentifiedObject.name>9-14</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_D09F9606-577C-4E03-9A24-E34A3F1EC5A2">
    <cim:IdentifiedObject.name>61-610_T</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_d784ad00-241e-4a09-86d5-b1a9755e82c8"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_E31CA369-6B8D-4131-8336-301F2D99BFC3">
    <cim:IdentifiedObject.name>25-26</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:PowerTransformer>
  <cim:PowerTransformerInfo rdf:ID="_d784ad00-241e-4a09-86d5-b1a9755e82c8"/>
  <cim:RatioTapChanger rdf:ID="_0A7D6856-3FF9-4F4D-9CC6-C145B3D80CA4">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>4</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_93AE56E9-2B89-4629-B81E-8BE855B40EAA"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_417D17BF-7419-42A5-983D-D349DE39C16E">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>4</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_E962E16B-4D07-4D6B-9709-7D43A90EA245"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_4492B73A-1206-4526-ADC8-2DFCD228CB4A">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_83AF755F-3C24-4CEA-98C7-815672227887"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_79FAC9B7-07DD-4F5E-B719-E7050E96AC23">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_0E31E7A6-B182-443F-B6A9-D6EB633078E2"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_8DA74A8F-602A-4A15-867E-FA1D4CA4F69E">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_22D8B609-A276-460E-BFAD-DE09914F65F1"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_90230E41-6EC5-4FE8-ADC0-0FC44AAA54B3">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_8FC70717-9DE5-4C20-8D3D-1E6604B29CFA"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_AAB37044-C222-44B9-967D-AF631C0135E8">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_4ADBF9EB-AE00-45A4-8450-DF7451AB05F0"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_BD3D2ABC-E213-437C-BA81-77D30BB33B41">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_BBB764F3-9E84-468F-8E6C-173D217490A5"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_CF7AF3DD-004E-41ED-86A4-2769940E15EA">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_38AA84DE-AB24-4275-A14E-28B5AB78455A"/>
  </cim:RatioTapChanger>
  <cim:RatioTapChanger rdf:ID="_E4FE248B-DAAC-4887-B985-3FA52F818C25">
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.initialDelay>30.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.normalStep>4</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
    <cim:TapChanger.TapChangerControl rdf:resource="#_888D92D9-FE99-4FDF-BAA4-9E84E8C4F1BA"/>
  </cim:RatioTapChanger>
  <cim:ShuntCompensatorInfo rdf:ID="_scinfo">
    <cim:ShuntCompensatorInfo.maxPowerLoss>100.0</cim:ShuntCompensatorInfo.maxPowerLoss>
    <cim:ShuntCompensatorInfo.ratedCurrent>100.0</cim:ShuntCompensatorInfo.ratedCurrent>
    <cim:ShuntCompensatorInfo.ratedReactivePower>100.0</cim:ShuntCompensatorInfo.ratedReactivePower>
    <cim:ShuntCompensatorInfo.ratedVoltage>100.0</cim:ShuntCompensatorInfo.ratedVoltage>
  </cim:ShuntCompensatorInfo>
  <cim:Switch rdf:ID="_5C8109D8-93A1-42B8-9535-F4BC375D7923">
    <cim:IdentifiedObject.name>61-610_S</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_E4D03EC7-5148-4065-A11D-2B0EA16F3A84"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Switch>
  <cim:Switch rdf:ID="_84C331E2-2156-4820-934A-581EE6D4DFBC">
    <cim:IdentifiedObject.name>60-160</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Assets rdf:resource="#_c9d14c52-9372-469b-8161-ea1d3ab6bc4c"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_E4D03EC7-5148-4065-A11D-2B0EA16F3A84"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Switch>
  <cim:Switch rdf:ID="_93B80C45-1DCD-4254-9CDE-79E75F997206">
    <cim:IdentifiedObject.name>97-197</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Assets rdf:resource="#_2aeb5b24-9b7f-4442-91de-5c3fb072482d"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_E4D03EC7-5148-4065-A11D-2B0EA16F3A84"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Switch>
  <cim:Switch rdf:ID="_A389367C-34CA-4D27-98A1-253183748447">
    <cim:IdentifiedObject.name>13-152</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Assets rdf:resource="#_1a5b396a-eb40-4b75-be70-484921c56c09"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_E4D03EC7-5148-4065-A11D-2B0EA16F3A84"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Switch>
  <cim:Switch rdf:ID="_BE083A97-DE03-40ED-98E0-39614D2174D5">
    <cim:IdentifiedObject.name>18-135</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.Assets rdf:resource="#_884ba53a-2aa3-497f-ae49-9434b0a1e5fa"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_E4D03EC7-5148-4065-A11D-2B0EA16F3A84"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Switch>
  <cim:Switch rdf:ID="_DDEE95AE-C10A-41B0-AA1D-8FB47AFC696D">
    <cim:IdentifiedObject.name>150-149_S</cim:IdentifiedObject.name>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_E4D03EC7-5148-4065-A11D-2B0EA16F3A84"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
  </cim:Switch>
  <cim:SwitchInfo rdf:ID="_18CD580A-00DF-40E7-B01E-B8ABA2CD46BC">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:SwitchInfo.breakingCapacity>600.0</cim:SwitchInfo.breakingCapacity>
    <cim:SwitchInfo.isUnganged>false</cim:SwitchInfo.isUnganged>
    <cim:SwitchInfo.ratedCurrent>100.0</cim:SwitchInfo.ratedCurrent>
    <cim:SwitchInfo.ratedVoltage>25000.0</cim:SwitchInfo.ratedVoltage>
  </cim:SwitchInfo>
  <cim:SwitchInfo rdf:ID="_343EDACB-5768-4F91-9BB0-32D5D74BF04E">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:SwitchInfo.breakingCapacity>600.0</cim:SwitchInfo.breakingCapacity>
    <cim:SwitchInfo.isUnganged>false</cim:SwitchInfo.isUnganged>
    <cim:SwitchInfo.ratedCurrent>100.0</cim:SwitchInfo.ratedCurrent>
    <cim:SwitchInfo.ratedVoltage>25000.0</cim:SwitchInfo.ratedVoltage>
  </cim:SwitchInfo>
  <cim:SwitchInfo rdf:ID="_45883904-58DD-43C2-AB79-4B26982B49D1">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:SwitchInfo.breakingCapacity>600.0</cim:SwitchInfo.breakingCapacity>
    <cim:SwitchInfo.isUnganged>false</cim:SwitchInfo.isUnganged>
    <cim:SwitchInfo.ratedCurrent>100.0</cim:SwitchInfo.ratedCurrent>
    <cim:SwitchInfo.ratedVoltage>25000.0</cim:SwitchInfo.ratedVoltage>
  </cim:SwitchInfo>
  <cim:SwitchInfo rdf:ID="_7DDDD224-3E19-4AED-A4F1-BB1DA22EA2F8">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:SwitchInfo.breakingCapacity>600.0</cim:SwitchInfo.breakingCapacity>
    <cim:SwitchInfo.isUnganged>false</cim:SwitchInfo.isUnganged>
    <cim:SwitchInfo.ratedCurrent>100.0</cim:SwitchInfo.ratedCurrent>
    <cim:SwitchInfo.ratedVoltage>25000.0</cim:SwitchInfo.ratedVoltage>
  </cim:SwitchInfo>
  <cim:SwitchInfo rdf:ID="_C2384CD1-D29E-4F67-AB6C-3C43F955B826">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:SwitchInfo.breakingCapacity>600.0</cim:SwitchInfo.breakingCapacity>
    <cim:SwitchInfo.isUnganged>false</cim:SwitchInfo.isUnganged>
    <cim:SwitchInfo.ratedCurrent>100.0</cim:SwitchInfo.ratedCurrent>
    <cim:SwitchInfo.ratedVoltage>25000.0</cim:SwitchInfo.ratedVoltage>
  </cim:SwitchInfo>
  <cim:SwitchInfo rdf:ID="_C64D4267-2BED-4CF3-9875-85BE004C2DF3">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:SwitchInfo.breakingCapacity>600.0</cim:SwitchInfo.breakingCapacity>
    <cim:SwitchInfo.isUnganged>false</cim:SwitchInfo.isUnganged>
    <cim:SwitchInfo.ratedCurrent>100.0</cim:SwitchInfo.ratedCurrent>
    <cim:SwitchInfo.ratedVoltage>25000.0</cim:SwitchInfo.ratedVoltage>
  </cim:SwitchInfo>
  <cim:SwitchInfo rdf:ID="_E4D03EC7-5148-4065-A11D-2B0EA16F3A84">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:SwitchInfo.isUnganged>false</cim:SwitchInfo.isUnganged>
    <cim:SwitchInfo.ratedCurrent>900.0</cim:SwitchInfo.ratedCurrent>
    <cim:SwitchInfo.ratedVoltage>12470.0</cim:SwitchInfo.ratedVoltage>
  </cim:SwitchInfo>
  <cim:SwitchPhase rdf:ID="_03e216b7-2ff1-4044-8b97-bd6dc4895338">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:SwitchPhase.Switch rdf:resource="#_DDEE95AE-C10A-41B0-AA1D-8FB47AFC696D"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_2ee490b2-bf70-499d-8165-d8e06c183d1a">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:SwitchPhase.Switch rdf:resource="#_5C8109D8-93A1-42B8-9535-F4BC375D7923"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_3fa193a9-8577-482c-9bf9-02f0a4810791">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:SwitchPhase.Switch rdf:resource="#_93B80C45-1DCD-4254-9CDE-79E75F997206"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_4253be89-611d-4e2a-993c-7497807f4994">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:SwitchPhase.Switch rdf:resource="#_84C331E2-2156-4820-934A-581EE6D4DFBC"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_536773a9-04bd-4aba-90d4-27b5d199d7c6">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:SwitchPhase.Switch rdf:resource="#_DDEE95AE-C10A-41B0-AA1D-8FB47AFC696D"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_5919f6d3-b658-4663-a0b8-cb92f04b72ca">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:SwitchPhase.Switch rdf:resource="#_A389367C-34CA-4D27-98A1-253183748447"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_61f4beb4-4df5-4a52-b4cb-6c59441b3bf1">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:SwitchPhase.Switch rdf:resource="#_BE083A97-DE03-40ED-98E0-39614D2174D5"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_75d1f275-631b-4918-9672-752487f5864d">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:SwitchPhase.Switch rdf:resource="#_BE083A97-DE03-40ED-98E0-39614D2174D5"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_80047560-9839-445d-9139-80dcc32a7c83">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:SwitchPhase.Switch rdf:resource="#_A389367C-34CA-4D27-98A1-253183748447"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_9baeb975-7a21-4863-9ae2-dfb54a5aef35">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:SwitchPhase.Switch rdf:resource="#_93B80C45-1DCD-4254-9CDE-79E75F997206"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_9cea10ec-af7c-4dee-a2fc-1f32f0c74223">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:SwitchPhase.Switch rdf:resource="#_DDEE95AE-C10A-41B0-AA1D-8FB47AFC696D"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_c83eeb6a-1894-49ac-b12e-1a7656bcf7d8">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:SwitchPhase.Switch rdf:resource="#_BE083A97-DE03-40ED-98E0-39614D2174D5"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_d89e0894-40c7-4169-bd27-2c1aed97451c">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:SwitchPhase.Switch rdf:resource="#_A389367C-34CA-4D27-98A1-253183748447"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_ecf3a97b-4c23-4411-81f3-d75ca9054869">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:SwitchPhase.Switch rdf:resource="#_84C331E2-2156-4820-934A-581EE6D4DFBC"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_ed1250db-132f-4be2-b7b8-04cdfd202a33">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:SwitchPhase.Switch rdf:resource="#_5C8109D8-93A1-42B8-9535-F4BC375D7923"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_f300fa3c-5fa4-4895-8750-fda975b996c1">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:SwitchPhase.Switch rdf:resource="#_5C8109D8-93A1-42B8-9535-F4BC375D7923"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_fb13b840-4db4-46a7-8317-987aa8b4ef5c">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:SwitchPhase.Switch rdf:resource="#_84C331E2-2156-4820-934A-581EE6D4DFBC"/>
  </cim:SwitchPhase>
  <cim:SwitchPhase rdf:ID="_fb8d9e8e-b1e2-475b-9bc5-83c20b9c656e">
    <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:SwitchPhase.Switch rdf:resource="#_93B80C45-1DCD-4254-9CDE-79E75F997206"/>
  </cim:SwitchPhase>
  <cim:SynchronousMachine rdf:ID="_6b6586f6-4b22-4523-a568-96f8ac0434c4">
    <cim:IdentifiedObject.name>Synchronous Machine 1</cim:IdentifiedObject.name>
    <cim:RotatingMachine.p>-100000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q>0.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>100000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>4160.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineOperatingMode.generator"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    <cim:PowerSystemResource.Location rdf:resource="#_f8eab3e1-f235-4d11-9841-fa2cb9f85a1f"/>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33D6B389-2A6F-4BA9-8C50-6A342146F87D"/>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_33f41539-7638-46c1-8e74-6c90b94360c5"/>
  </cim:SynchronousMachine>
  <gridos:SystemMarketInfo rdf:ID="_b08b9e07-3dd4-4e48-9a03-c25456fc53dd">
    <gridos:SystemMarketInfo.avoidedGenerationCapacityCost>25000.0</gridos:SystemMarketInfo.avoidedGenerationCapacityCost>
    <gridos:SystemMarketInfo.forecastedPeakLoad>21250000000.0</gridos:SystemMarketInfo.forecastedPeakLoad>
    <gridos:SystemMarketInfo.peakThreshold>80.0</gridos:SystemMarketInfo.peakThreshold>
    <gridos:SystemMarketInfo.discountRate>90.0</gridos:SystemMarketInfo.discountRate>
    <gridos:SystemMarketInfo.systemLoss>4.0</gridos:SystemMarketInfo.systemLoss>
    <gridos:SystemMarketInfo.forecastedPeakEvents>50.0</gridos:SystemMarketInfo.forecastedPeakEvents>
    <gridos:SystemMarketInfo.systemLossSavings>0.5</gridos:SystemMarketInfo.systemLossSavings>
  </gridos:SystemMarketInfo>
  <cim:TapChangerControl rdf:ID="_0E31E7A6-B182-443F-B6A9-D6EB633078E2">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_22D8B609-A276-460E-BFAD-DE09914F65F1">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_38AA84DE-AB24-4275-A14E-28B5AB78455A">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
    <cim:RegulatingControl.targetValue>4160.0</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.Terminal rdf:resource="#_E7603847-B17E-4ED1-A7E5-D15E67FBECEE"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_4ADBF9EB-AE00-45A4-8450-DF7451AB05F0">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_83AF755F-3C24-4CEA-98C7-815672227887">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
    <cim:RegulatingControl.targetValue>4160.0</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.Terminal rdf:resource="#_E7603847-B17E-4ED1-A7E5-D15E67FBECEE"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_888D92D9-FE99-4FDF-BAA4-9E84E8C4F1BA">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_8FC70717-9DE5-4C20-8D3D-1E6604B29CFA">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_93AE56E9-2B89-4629-B81E-8BE855B40EAA">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_BBB764F3-9E84-468F-8E6C-173D217490A5">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
    <cim:RegulatingControl.targetValue>4160.0</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.Terminal rdf:resource="#_E7603847-B17E-4ED1-A7E5-D15E67FBECEE"/>
  </cim:TapChangerControl>
  <cim:TapChangerControl rdf:ID="_E962E16B-4D07-4D6B-9709-7D43A90EA245">
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
  </cim:TapChangerControl>
  <cim:Terminal rdf:ID="_01197628-2007-4C96-887B-6CD37345B58C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8d9ba5d5-5e45-4f3c-a8e8-741598340742"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D4EDF79-5B95-4A0E-AB06-7B13864017D9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_863FE2C7-9139-42E6-B078-F9A56049B3CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01593FBC-4197-4D19-B364-2212B18EC19E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_648f685a-6af9-4d1c-a7a5-0e8e4a62c750"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_992D9F14-3EF0-4B6F-8BFE-008928E11127"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_84C1EFCB-A9F8-41F2-8F85-26DA353C6C34"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01D510F8-A262-4D79-BD20-C090293007CD">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5eb44477-cb47-4877-a8f3-19efa56e2086"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_DDEE95AE-C10A-41B0-AA1D-8FB47AFC696D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_92425BCD-E587-4BF4-9E18-C00FDABF91C7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_020e7cac-b9a9-45cf-98f5-845d200e972a">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7aaab0bc-a581-4592-b4ca-ee414b942e9e"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_adb83bf2-53ab-4736-80f0-82bf50af788d"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_22F9CEB6-BA09-457F-B005-61722037ABD5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_021156f3-4956-4bce-b7d5-e40e244efc5e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.AC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b7d86960-f3ca-4486-b4bb-ea74da55c56c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf2655d7-9959-4758-8a97-e7e17813f26e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6FA88F5A-F5BB-494E-8ADA-CFAD1D7091CA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_038829e3-0d29-4b97-9428-c604ea653477">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f7b7131-73e6-467f-be16-07028c352839"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6553ebac-c9a2-47ad-b96a-3ae94e9a57aa"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_40B9E45E-2623-4362-A8AE-7106413BC56A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04175718-5bb5-44fe-9c83-8436391b82ea">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0db0cef6-5552-4ce1-b4e6-1a14e4617613"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_09985eac-0025-4437-be0e-9ce0ab431da2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1852C9A0-40EC-418C-8EBF-4A5E8C63B08F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0466c24c-2afb-480b-a6b2-95a3bae0387e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_98796d4c-fcee-4de4-b86a-c3db4408bdda"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3a5bb68-2a8a-4653-9f02-0d549e65174a"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_940BB0ED-0BA0-446E-BC63-28DA0B467F13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_049c34e1-bea1-4860-9232-8a5872012d69">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_84f325d2-e0e8-4d1d-bedf-53f1974cfa2b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8237159-1801-4cf1-bb37-8326cf0b1f1a"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_67BB1C68-E60C-4D6E-BD3D-EB9534B59E13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05F0D920-7AFE-405A-A0EF-5F6C952F7B40">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c9e40c6e-6d56-42c4-92ac-a9c5a85410cc"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D4EDF79-5B95-4A0E-AB06-7B13864017D9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FBE2DED6-F817-4D0A-982C-788209A8426F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_06b78d1e-af00-404f-99e6-e3fd799855ff">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d472f2a-48b9-40b0-a1de-893e28b6427a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b6586f6-4b22-4523-a568-96f8ac0434c4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE013774-C4FD-4ED9-AD3E-2C7B29F8B5E9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_06ef9081-421a-407a-aa84-e82671df820e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8ed80ab9-24d3-43ea-aaaf-d2d5f4cf0670"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_90b004a3-c772-4ae8-b616-e9914c8ce670"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DDC7EC69-C821-457A-A391-C9A720D38214"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_070E3DD9-2171-4B6A-9B8C-03C769E986BF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f2e065a3-bfd2-4f2a-97a9-cb3377b892c1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4C860161-A932-4716-A8DE-0EA0C3CA40FD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FD0B4D5C-9A76-4332-806D-FF263F9B5853"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_07419E8C-5423-4E28-BCB3-D78DBB95A2C7">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8d9ba5d5-5e45-4f3c-a8e8-741598340742"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C64EDC49-A248-4D8F-A007-F4635CA91A58"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_863FE2C7-9139-42E6-B078-F9A56049B3CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_075E53DE-3635-47E4-8309-935A7EAE4184">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_24d6bec7-7668-460f-96b9-d23bd0f01f54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CE268720-019D-4994-8C32-49F77B40A6C5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_07705805-D417-4504-81EB-B06F57A90ABC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_08C0C451-D7CD-4B2F-A070-B8A99CF64EE6">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f7a2feda-de66-4b21-9337-2b7eb983ff73"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E31CA369-6B8D-4131-8336-301F2D99BFC3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A82A4B48-BDAC-4874-9826-609BA63B4AAB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_08F26702-F311-4F84-B522-7B391E05842B">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d063246a-90b4-4e78-ad72-60c39a1f7826"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5F1F3057-4E43-473A-9425-CCCDF1317D3B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B2F12093-3F45-4904-AACC-20C19BB6A679"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0C3BE04A-83F9-4298-A1B8-E9651DCE3DDE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_bb98907c-80d6-41d9-bc27-5135bfed6844"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F1993096-A519-438B-96E5-E296441EFE0A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0D452AB9-D7D6-4F12-8FFD-12EB99B4F818"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0D671EA7-F4BA-4071-84CC-ED77C78C65CA">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9044c1d3-126b-4046-9239-e1a976865b58"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_278969E9-5B3B-4408-913B-84AD0C5370F6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88691A43-6951-4012-8B21-A99DD1D3CAF4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0E042111-1304-43D8-AB66-312D734DEEA2">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f8bfcf9-7b44-4d33-860a-b72637a1a467"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F89EFF8A-2942-44C4-84E5-3D47A4897A54"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2DA5A57E-D4B6-4D56-9A18-89B72278F2BC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0E69215D-13E3-42A2-9E88-CE8B0904AD45">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_00b279e6-de25-4d9b-902b-d46e5659a71a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1F909534-FE7F-4C96-ACE7-C296E081416D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2694B3AF-0459-43DE-A723-ED49F02F9427"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0FD4D902-CFBD-4B3A-9FDD-F4413173233D">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_fc8a344d-8bee-4722-b6f0-eb58995be4a8"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_855CE912-CFC8-4F1A-9129-D771B43104F2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_953283D8-BA6E-4C09-BCC4-8C85067AA7CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0FF69452-82B5-44BC-B78B-EF9E6B2CBC39">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0289dab-d01c-4c16-99c6-465864d96ce7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4C06B31D-EFE9-40C6-B03C-51C9B5B9CE03"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E0BB60E8-90E5-44C2-8BAB-226827B69BCD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0db37fc4-470a-4fe0-9a6c-5fb9d09a40ee">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7e47efab-292e-4288-9b81-3664e6abab03"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbb2db65-3f86-46ef-8c3b-0e75dac44749"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_58D3A1DB-97B1-4B5F-8286-36CFE1E72F94"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0fa4fefd-c524-4421-95b6-054615e23d70">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a01556cd-a9aa-4924-ae1f-215ad3f96977"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffe5b7d9-75c0-4004-ae2f-609042fc0e1f"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1D4EB801-1046-4BC4-BDDC-1C4A88F9081C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_10D1A1E1-2DA0-49F8-91A5-FF188B4DE5E5">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_98796d4c-fcee-4de4-b86a-c3db4408bdda"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0AB83727-F85F-4B9B-807C-6443F16981C5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_940BB0ED-0BA0-446E-BC63-28DA0B467F13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_10EFB300-98E4-42D6-BBDD-FAC618C458FB">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5dd00d05-44d5-4b26-8872-3c4944b02fd8"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C7B60933-3511-4869-8D5B-8C067084DAB6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EFE016B7-B667-42E9-8C09-7F46D016FEB4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_10cd6edc-7e7d-41ed-b5f7-3d85ad070b4c">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e177f03c-55dd-4be7-ae7d-1e2ebad3a347"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b64665fd-d5ae-4963-a3f4-00892863aa9d"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30BFAC04-54B5-49BB-9244-715527A00C03"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1122CC5B-83F8-4347-B1F6-C34D51CA54B3">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_636716bb-29c3-4995-8beb-b6f3979f3494"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BE22A369-ADA3-4DA6-9B24-9ADB6D755DF5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6069ED0B-3B1B-4ACB-9A86-4E4183E0A4D8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1124BD09-75C4-48AB-BC64-2808A693F0D3">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4f590238-e914-4643-acea-140e4e5f6fd5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1FB20FF5-FB47-4013-8BD4-D29C06B2CB94"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CCEC646E-C018-47E7-90BC-D080E80E6B44"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11E1B636-1B3A-4029-9A72-8D943007AD8F">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_16c66060-0ed7-4b0c-bb36-c57e7b1df2c6"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_70E24578-8213-4CB0-91BB-0D021950CB68"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E989FE73-1F71-472F-99B7-1066AE2816A8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11c855e9-2931-4086-9824-28f30c7dccd0">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd0307c6-cabe-46d5-a865-f8781bc7eb54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3173516-7e4e-4b3a-bd9b-853c111d0098"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2B09EEE6-E792-4D3D-8401-661F243A90E0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_12A68C17-ADB8-4EF9-8948-886033A32E77">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_03756ece-034a-4c69-acb3-6926c418a24c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1DAA5B2D-8419-4559-8AEF-0CCC105A95B6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3CE562F6-1CF0-4459-8976-7FC7FEFDB1F5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_12EC0AD9-BFCC-438D-861E-D5B0A5429E5D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2919a6d8-fbc9-45db-a7ce-0ae52cbf3312"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FE83165B-30A2-4FD9-AD34-25619CD243D6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0BFE82E4-3193-4DD5-A6F7-6324256F70A9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1316edf7-ac55-47ad-a1b9-444f41772f61">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6485d386-7c1f-43a0-9ce9-d88583a56dab"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_57f471ed-b031-4b39-b2be-632a2d2062f8"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BBF43241-BCA5-4651-A6C8-D4E1CD0173F5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13E0D3EF-2D5E-48DB-A775-D3723D052B28">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7e47efab-292e-4288-9b81-3664e6abab03"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E12F93DF-F630-471D-8BE5-0C973325D12F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_58D3A1DB-97B1-4B5F-8286-36CFE1E72F94"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13F17DB2-0AFC-4126-967B-A5CDC6122347">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cb6a2d90-594e-4932-9900-7991eec3bf70"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_85C53AB0-26B1-473E-8954-16EDA78C8DDD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_682FC858-F9BC-4403-8911-123C08D6F600"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13d0ec00-549e-47d0-bec4-1580b14fc716">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_78af84cf-e453-4f84-a192-ae5efd3a6672"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_efd2dd77-9b9b-471d-8b46-eab2d1291ef7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B54A2569-8298-45DE-957C-46EC2032E600"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_140420E1-8467-457B-BFD6-7E51A206604C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7504edd1-20cd-4197-8bd1-e0ba8e4178b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3C9C9179-9508-4264-B7A3-07455E8361FB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D6D2321A-582E-43C2-815F-27299F947B5F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_141EB65A-6C1F-486C-B756-9337DF96012C">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4112d102-a246-422b-89bb-b093a484d1e7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_DB7A421C-B463-4CA3-BCCC-84133DB0F121"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CAF7400D-6629-4C65-B1A6-6C860E36ADC2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_146df156-6622-4d27-b1f8-6346d9949dd0">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a00db9be-180b-417e-990b-b94dfd1dfa4a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_80d917cc-e570-4158-a37d-dd23a103c1bd"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2F5E7BF4-D479-401D-BB85-D8BC2C8118FF"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14A3159D-EA78-4D73-886E-147CC9C56704">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b33dd5b7-988a-48ee-a6b4-4e4b949a2321"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_353457EB-A0B7-42FE-969A-230C2B68CCB5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8C93A663-8BD5-4637-BE24-1E594BCE10C0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14E902DC-E735-42AD-B9A1-B1DA1018A81C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_40c5e4ac-fe49-4163-9b2a-714d7bc7fdd1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2715CBBB-1CBA-4231-9B3E-46A01575D90E"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FF3EA7C0-71CA-445F-91EB-4FE0486C4041"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1582D03E-1269-434E-8C52-0B25A8728B80">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9127fa81-c423-49c1-85e0-337510e206d4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7B44104D-13FB-42C8-945D-835DC2A9D1D0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B393F401-C1BB-4F2C-BA8A-961EA88A068C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15ccd40e-dbe9-4b01-bc03-f04700f47709">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_99c5af74-4462-4003-82a9-b6f772f3c30b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e552973-3e4b-420e-b202-858f29251f7b"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_29D66891-DC08-42E0-ABDF-85A1AFFF0774"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_168B5585-6F2C-4AC6-AC9B-E06AD5133DBA">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_52764025-e306-489c-b3e2-66724dca235c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56DD3FD0-6238-4277-96F3-206E34AA2ADE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EAB4B662-6CC0-4FAA-8231-DDECDC66170B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_17DC190D-BE67-4248-85E4-C9EF8F1F61A7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d28e3dad-54f4-44b8-858d-055220e3b614"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FD949F8D-8542-46B3-B1CA-FB42EAC2F77C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CA9FAFF0-8E22-4860-B868-1BDBC7B98C53"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_183BAA57-3C91-4611-AE7D-B6F1A29E365C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.AC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1f035407-2f9a-4cf6-a266-6750cf69e0ec"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_93442716-B823-4E1E-8F09-03586BCCE6E4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2220AD2D-7D4E-4F0D-9E44-228341797578"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_18B272F5-A6CB-40FA-AE01-4662DE290170">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a01556cd-a9aa-4924-ae1f-215ad3f96977"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5C8109D8-93A1-42B8-9535-F4BC375D7923"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1D4EB801-1046-4BC4-BDDC-1C4A88F9081C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_194C980A-A1CD-4FF4-A9D5-A87856A83B8D">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2919a6d8-fbc9-45db-a7ce-0ae52cbf3312"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D5E6AF30-A6FC-474C-B9F3-DBA3AF71E2A2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0BFE82E4-3193-4DD5-A6F7-6324256F70A9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1950BB39-B867-427C-B86E-A6A016531E1A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c9e40c6e-6d56-42c4-92ac-a9c5a85410cc"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_787F40C4-1873-4EE4-94E8-69C200A7FBB0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FBE2DED6-F817-4D0A-982C-788209A8426F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_19CC04F1-7DBE-47A4-9F4F-16B60965BD89">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd0307c6-cabe-46d5-a865-f8781bc7eb54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_09A9DCF8-2B5D-48CC-B962-CBE46F2B9D62"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2B09EEE6-E792-4D3D-8401-661F243A90E0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1A53E878-0969-466B-A5B4-3695436F12FD">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_408d8e82-1cbc-4774-928d-91155b621eda"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B519444F-5C41-4508-835D-9C52927F7EE4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C2AD638C-D646-4490-8EE6-57209129FF44"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1B15D099-F63D-4A01-A287-17D3060D6120">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9044c1d3-126b-4046-9239-e1a976865b58"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A62F4D58-C3D7-4B17-89A7-E36084925F34"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88691A43-6951-4012-8B21-A99DD1D3CAF4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1C3DD540-93B7-44B0-A00C-DF3C3D85D185">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_24d6bec7-7668-460f-96b9-d23bd0f01f54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6A1F52DE-B3E5-498A-B988-37479A87D087"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_07705805-D417-4504-81EB-B06F57A90ABC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1C42CE39-CB1C-4134-898E-F335C935F714">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e69868a4-d40f-4b6b-bc47-1d3a92b20d90"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_239A9A5A-45FE-44A3-A90B-F1FF5611BC9E"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C58AE5C7-49D4-4EEA-9796-DA24E76F6A5C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1CD4AC4A-CDA3-418F-96A4-345155B9590B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5248ac35-2ee8-4ee2-937c-0b42d7dcece3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F4C1A147-5691-4EBC-A802-466D4FFCBA0E"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_59102B86-A583-45E6-A596-ECF2BE8C3E88"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1D9D7FE9-DEB5-4353-8F7F-C1556A897425">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f55e0469-d6c5-4817-ac08-51401e7c5470"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C81BBC30-A1B8-4260-8E13-1C0F0E9DCBB1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D0651C0B-BA71-45C8-B843-B029ADC37393"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1E78C114-5D80-4B26-8C27-F0B2693C871E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_81f8f0e5-af14-4ce3-94c0-193d8bb06a11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4E7288A4-8FCF-4CD9-A2FB-37D2F5F985FE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8E1BE083-499E-43A7-B9B8-D709189B24D5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1EC69C75-9426-4B4B-88DA-233A8E5CEC39">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f7a2feda-de66-4b21-9337-2b7eb983ff73"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C4A2868D-2722-479E-B245-40D7DC6D9818"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A82A4B48-BDAC-4874-9826-609BA63B4AAB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ECD9D0C-C0B3-4E99-A0A1-BF1F10294166">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d472f2a-48b9-40b0-a1de-893e28b6427a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7C67561C-5FA9-4A61-B3A8-77674502EF93"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE013774-C4FD-4ED9-AD3E-2C7B29F8B5E9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ECDFF56-60B3-4361-81BD-83808CFB739E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2263d216-8a1f-4e46-8dda-b8858d21d39b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0AB83727-F85F-4B9B-807C-6443F16981C5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BF4913F4-4134-48E6-A22D-6284A99273F1"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1F733D64-EC09-49BA-A7BB-C880FFDA6207">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_80edad27-f049-42a5-9e11-741a07910344"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5526DF39-E34F-4902-AE2E-09182E568913"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E155566D-B2CD-4489-BCC2-235D60F77D2A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1F7A1B77-77D5-43FA-B061-4550D7F02657">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_832bcf59-9a19-476d-9f39-fda214e43b20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B2162900-DFE0-4395-BC1C-930C889FE3BA"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_207A5336-9820-4733-9F55-64236D27A20B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1FD65789-4EA7-47AA-A327-764F3A28628F">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4112d102-a246-422b-89bb-b093a484d1e7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D09F9606-577C-4E03-9A24-E34A3F1EC5A2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CAF7400D-6629-4C65-B1A6-6C860E36ADC2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a2015a0-40ac-4c5a-947b-6f744702b4ba">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_24739a89-f1bf-4569-bdf7-dc38ddb35219"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_12ecdad1-472b-4761-b96a-16748c63dd23"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6560EB3C-49CD-4F5A-A869-E39D348076DE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a2ff232-117a-4120-b56f-7666ce055320">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_43872e4e-84e8-4ad2-9fae-5314a815597d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b37923e5-51d6-4d77-b351-96519c5b8913"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_261B68F4-898C-4C43-831E-C05A84C69481"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_210A9A6E-DF39-4708-83D1-E43A982323D9">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_832bcf59-9a19-476d-9f39-fda214e43b20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_84C331E2-2156-4820-934A-581EE6D4DFBC"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_207A5336-9820-4733-9F55-64236D27A20B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_21349c9c-217f-4d32-a30d-68f8cd132eee">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c95017d4-9dcb-44e8-8201-f12d73c622c5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2ca2b4f-7c44-44d9-a8ac-3489ef76b128"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D244B36A-89E0-4DBA-B193-B9E4FB9BBB77"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_21730c76-9282-4328-a857-cc9bf40f8869">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_40c5e4ac-fe49-4163-9b2a-714d7bc7fdd1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_91134369-b500-4736-a4a8-5e3f73b55509"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FF3EA7C0-71CA-445F-91EB-4FE0486C4041"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2223f9a6-05a8-4e23-8574-7a2ebb4e8567">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_fdf01006-c3ac-46d4-89f4-94ae3120c147"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_64b8ed9b-7ece-4f13-a0c9-7cdf126bebc0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8B8E0A64-7ACB-4E3B-A0E1-78E4559EB2F0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_231E6286-EF05-4A5D-A88C-04D7239D0D31">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_358ad9b4-1d16-45b0-8800-cc2a0c6fdf20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_36DD2548-F1D3-4C4D-902C-B0C8CBB27FFB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5A4C257E-DB6C-4032-AFDA-EE18EBE56D35"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_23752177-2B50-41C0-A24F-2AE75939D07D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c8d22741-cec7-4706-8824-2cd4d808dbac"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7BAFD26A-4CAF-4168-8923-B3AD19D31B92"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A379B819-059D-47E3-8B5B-6503CD09389C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_239EC22B-2154-4855-9663-4577EF5D97EE">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_40c5e4ac-fe49-4163-9b2a-714d7bc7fdd1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3F50A53B-ACE3-4274-8B12-B24F5F219F16"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FF3EA7C0-71CA-445F-91EB-4FE0486C4041"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2426747c-510e-4c8d-9f30-a88cde0e10a8">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9127fa81-c423-49c1-85e0-337510e206d4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_070bae40-c83d-47a7-af28-21f331c6a152"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B393F401-C1BB-4F2C-BA8A-961EA88A068C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_249e02cc-597b-4c7e-b11e-837d3792f20c">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd390202-51d9-421b-8b50-fdaa3bc4f2d3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f703222-c2be-48af-9e34-e934d8eb3557"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_ECD8192D-0744-44B4-BAEC-14B461A3B4EE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_24B33531-E932-40D4-86DC-8E83C7897BA6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0aec4eb2-10e2-4a84-b44f-b587a3a96e4a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A9676F9D-2D1B-420B-9F85-FB5135EA379F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E088D0FC-E1D7-4317-84C1-1CD2A59D4B12"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_24B9B526-CD13-4715-80FE-8E13BAA1F8DA">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5dd00d05-44d5-4b26-8872-3c4944b02fd8"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D61CD5E8-D19E-4764-B1CB-7EC085EB2CEC"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EFE016B7-B667-42E9-8C09-7F46D016FEB4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_253f8f5c-3254-4ef7-8bbc-67558041c715">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABCN"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2263d216-8a1f-4e46-8dda-b8858d21d39b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_422cdbd8-684d-4416-8604-b056f7470d95"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BF4913F4-4134-48E6-A22D-6284A99273F1"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2588F7AC-02BA-4EFF-97D1-405D225C0C44">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_07628565-1fd4-49c9-aa26-7f1ca89c9787"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6A448BCB-F6D6-4602-A24D-7E5978D67F49"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6226ADB8-B607-4B56-9598-426E547B34CD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25EFB5A0-798E-4884-BE86-364C42BD01C3">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_16c66060-0ed7-4b0c-bb36-c57e7b1df2c6"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8584F254-B08E-46A8-8606-4936463DCE77"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E989FE73-1F71-472F-99B7-1066AE2816A8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26CF62DE-29DF-4448-A52B-8BFC0A273DD4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_099de698-0064-42c7-a3f9-02fe4dd5aa7c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5FBB2517-E457-4F23-8C06-DC139D3A8D86"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30945F3E-3A91-40F8-B063-0CD1CD5AE7A5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26b7f987-3236-46b8-8e58-f69e3328054c">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_14555397-b6e8-493c-8dd8-ae981c521aa1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2041948f-3ae0-4a3e-b9fb-2c11d588a0e6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A16F904E-06A3-4FD0-8C89-77211D733901"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2756c9cb-8cf4-43c7-9567-50d493a140b7">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_eb4b391d-2308-4db8-b8ab-eefa00a2543c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a70d6adc-9f2d-41f7-b29c-648168a3e05a"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C6BCAAC4-C664-49A6-9AD4-0106AA228CFD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_27848ED9-CBE3-483C-A897-DB6BA37CE639">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_43872e4e-84e8-4ad2-9fae-5314a815597d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_18E3D01B-B299-4530-A12B-6A32E1CDE217"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_261B68F4-898C-4C43-831E-C05A84C69481"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2806404f-4651-412c-9d4a-1b57dd144808">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f7a2feda-de66-4b21-9337-2b7eb983ff73"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_624181d3-16d0-48b0-a906-5eba8f90c3c4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A82A4B48-BDAC-4874-9826-609BA63B4AAB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_281445E2-7DE7-4B72-AF55-F591DE8DA1EC">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_99c5af74-4462-4003-82a9-b6f772f3c30b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_16443B5B-D3A6-49D0-BFEB-28ED999B223A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_29D66891-DC08-42E0-ABDF-85A1AFFF0774"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28D111D6-5EC8-4178-B6AE-5C336649B117">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5482c581-0aa6-463f-b76b-433a5c900769"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A6169EAA-7037-4E2E-9BEB-DA675F11D622"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_29814D9C-C74E-4B90-8F21-2AAF50462BD7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28c7c548-1953-48d1-9d9d-dc09593e4db5">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_dcff5494-e89d-4607-b36b-9afbd6888143"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d03b3119-579a-430f-a90b-d212f57d1e5d"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_571DB7CC-8E8B-46D2-9F9B-D92E1DCF83CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_29C2FEA5-4732-48B5-A1C0-DB9425BC6577">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7e9eded6-2ab9-438b-9f8c-2181454fcf25"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_51B431F6-5197-437A-90BB-549200AC2476"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_183970B0-263D-42D3-AEAD-941AF9E79092"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_29e44f7a-3d1f-471b-ab66-d88c7e116728">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7e9eded6-2ab9-438b-9f8c-2181454fcf25"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cad5265-74b1-4a06-a58f-878142064719"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_183970B0-263D-42D3-AEAD-941AF9E79092"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2A962DC9-F7E2-4D66-AD52-2001DE1B7049">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_03756ece-034a-4c69-acb3-6926c418a24c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_710B45E6-ED58-48AE-A8F6-55C7BB79FDFF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3CE562F6-1CF0-4459-8976-7FC7FEFDB1F5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2C466460-8C7C-4053-BDCE-96F6F9A4BE89">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0289dab-d01c-4c16-99c6-465864d96ce7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5F65824A-594A-4E95-82B5-4D109EE0473A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E0BB60E8-90E5-44C2-8BAB-226827B69BCD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2C6CC954-4796-4111-B4A5-475621B827F8">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d472f2a-48b9-40b0-a1de-893e28b6427a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1EB9276B-98AC-41F4-8E18-FE1F69BB7249"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE013774-C4FD-4ED9-AD3E-2C7B29F8B5E9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2CA32785-C118-43B4-B683-97EAECB6FD6B">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c95017d4-9dcb-44e8-8201-f12d73c622c5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BA795557-88ED-4117-B46C-6D2FC2AA1645"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D244B36A-89E0-4DBA-B193-B9E4FB9BBB77"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2E2DE0D4-5905-4DE3-A8DC-76BCA43CC7A6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cb895baf-db01-4481-8ebe-b50e2fc37080"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_91C622C4-0357-443F-A028-AE8699AA3BFF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BEA931DE-70AE-411C-8F1D-19EC2FAA77E8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2E45841A-627E-493B-A607-BBB1E430EE79">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_eb4b391d-2308-4db8-b8ab-eefa00a2543c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BFA7CD4B-7336-4190-B76C-64CFE8D2F918"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C6BCAAC4-C664-49A6-9AD4-0106AA228CFD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2E68960F-5E57-4486-8371-D360083F2651">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0c1199b6-f44d-4d03-ad30-32e39309006e"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_831DFAD1-B8F4-4D41-9416-42C4A6F2B25D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D1F0A1CF-2481-426D-826E-5664E8727B39"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2E6D569D-8139-4625-A8D5-500092FBDE0A">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ffeabae7-e01e-4d9c-b8eb-04332076760c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C81BBC30-A1B8-4260-8E13-1C0F0E9DCBB1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2F97FC66-C41E-4C50-969A-F285F5F99065"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2FCB123C-AA81-403D-8082-A4FFF870043E">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7bba3830-8d5d-4160-9e9a-d879c479b7f3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_46B681AB-8BAF-49A3-970F-13EE7F189E3D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EB9F00D4-3606-4E40-AE1C-402AFA9B20BA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d75a98a-ae00-4210-a292-8deedf7ab61f">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_dbb6a144-8d61-405a-9f66-88ec2313dbce"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_72c2585c-aee8-4dfc-9c59-89146a84cdb1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C22AFA26-E601-484C-BA06-FA67A084F89D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d7a0419-4253-4e46-8cbe-9627a82cf835">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_832bcf59-9a19-476d-9f39-fda214e43b20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a59e7dd-6530-4140-b419-a3d56ef0b553"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_207A5336-9820-4733-9F55-64236D27A20B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e072eb5-b686-49f1-92a1-402e1b25f884">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5682b6f9-8b26-4699-b0cd-21aa576caaa7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_656d8970-72a7-49e7-9b12-ecb48bf3fae0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EBF21149-BDCB-494B-9C5B-BB000FAF98AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2eb08469-062b-4705-a7c0-f87b0105082b">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_408d8e82-1cbc-4774-928d-91155b621eda"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb2aec98-8646-47f8-9340-25f9de604761"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C2AD638C-D646-4490-8EE6-57209129FF44"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2effe7a0-7b45-4352-a739-701f7743281a">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_636716bb-29c3-4995-8beb-b6f3979f3494"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6a2785f2-f2f7-4c4d-80b2-b007ba5fef32"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6069ED0B-3B1B-4ACB-9A86-4E4183E0A4D8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_307a6587-ac42-4c0d-92a3-0616598204dd">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ad39fafc-dd10-42a4-956e-0ce301483937"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cff0199f-630d-455a-8e49-17f8a46ad2f9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FB63A3E6-D2F3-4909-A863-79A7D2F6F0B9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30AABB6F-6BCC-486B-915F-6B3A009A5FA9">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ba9544f2-493d-433e-bc95-3c4c8ce25e77"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CE6B94F0-8836-43EE-9CDD-5CAFA84D3D22"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1A9463D0-5FEF-42A9-B56A-380E9644B5AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31683628-9862-4C47-A817-BEABB0294946">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4c9dbc07-37f5-4d66-95f0-243a9a4e39bd"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8CE437F0-D0A3-494F-A534-1BC39E91E6FB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_AF2F6649-1CB4-43D2-A631-AF38EEA6619B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31A7C534-1084-49B2-BC8D-575908859EF4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d28e3dad-54f4-44b8-858d-055220e3b614"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_46B681AB-8BAF-49A3-970F-13EE7F189E3D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CA9FAFF0-8E22-4860-B868-1BDBC7B98C53"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31e497df-a9ec-44a1-aee7-30bad4248886">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c8d22741-cec7-4706-8824-2cd4d808dbac"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_542d93cc-72a6-4aa9-9e62-29345970ae6e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A379B819-059D-47E3-8B5B-6503CD09389C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_331AE1AE-319E-4A82-B18E-036D42AAC515">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0aec4eb2-10e2-4a84-b44f-b587a3a96e4a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BA795557-88ED-4117-B46C-6D2FC2AA1645"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E088D0FC-E1D7-4317-84C1-1CD2A59D4B12"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_33C0009E-5B56-4CC2-A30B-649C0D870057">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_99c5af74-4462-4003-82a9-b6f772f3c30b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E0FBEB91-BC21-4136-8A13-57E900A42572"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_29D66891-DC08-42E0-ABDF-85A1AFFF0774"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3450ade6-868a-4cef-9629-e176d235adf0">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2838879e-6131-4054-b057-08013c264e54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_50139b0d-9e01-4fdf-a755-12cd79fcd2ef"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_AC03D888-15B3-4A29-BBDE-2B0248D46879"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35218CE2-BF44-4BC9-A1E8-A20572239CD9">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_099de698-0064-42c7-a3f9-02fe4dd5aa7c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5F65824A-594A-4E95-82B5-4D109EE0473A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30945F3E-3A91-40F8-B063-0CD1CD5AE7A5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_357a6aef-cf44-428b-8750-8277f6f4e318">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4029c4b6-bfa6-46bc-bac2-c8c0560ede8d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4796f554-bad3-4068-9b22-aa1e479a8501"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3C3A11A3-506A-4BF3-B67A-81FA08881259"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36018054-7051-4B96-ADF0-4FA0381927BC">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7504edd1-20cd-4197-8bd1-e0ba8e4178b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_855CE912-CFC8-4F1A-9129-D771B43104F2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D6D2321A-582E-43C2-815F-27299F947B5F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36368EAA-9163-423B-BA79-3586A65E983D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.AC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b7d86960-f3ca-4486-b4bb-ea74da55c56c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_93442716-B823-4E1E-8F09-03586BCCE6E4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6FA88F5A-F5BB-494E-8ADA-CFAD1D7091CA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37274836-B085-423C-A4FD-83ABFD842B44">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c04d60f8-61d1-40f3-98bc-36421b7a94d9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_10D901F2-7349-43DF-B289-4A7335D84D3B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D80ABFE9-1E8F-46A9-9EEB-55B039216F34"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_375B0004-2C62-4809-B456-B70A10E90CE6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e567bc55-d3c5-48d4-847e-7e3b924d8027"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E31CA369-6B8D-4131-8336-301F2D99BFC3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0A0EBE30-7E0D-4D19-A6E4-104F869992B2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37BB4372-7007-427B-889D-351217C2DA06">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1a6a6a13-ab68-4002-8b51-d32ff384ba5b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2DD160E5-FC73-4137-A787-3870EA1FD6E3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A9E67DDF-6667-4FDC-8870-641646B79142"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37C5FE14-F0E5-4A8D-925C-166C4E77EB88">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d063246a-90b4-4e78-ad72-60c39a1f7826"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E8B37EC7-E683-43B3-A425-02EDB3A05962"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B2F12093-3F45-4904-AACC-20C19BB6A679"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37F97D55-AE87-4394-A15E-7841ED96F85E">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_190cf237-c6fc-4a2a-b807-a6e78bf914b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0D3198DE-366B-4C4F-B1CE-D30C0F1023B6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F0230145-F1E7-459A-B3F7-CD528084E637"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37e43fa6-2c88-47ac-9690-ced2c25defbc">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d472f2a-48b9-40b0-a1de-893e28b6427a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d91eed82-0cdb-466f-b3c9-3b1f5440c6fe"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE013774-C4FD-4ED9-AD3E-2C7B29F8B5E9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3829ED44-EAD5-48D8-B64A-D4B0286BA8E7">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c8d22741-cec7-4706-8824-2cd4d808dbac"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C90B8858-7209-414B-A084-4907CE0BB3A5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A379B819-059D-47E3-8B5B-6503CD09389C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39e4a917-0cd7-4ec9-bc84-083e7bbd5dfc">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_07628565-1fd4-49c9-aa26-7f1ca89c9787"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0b0de94-16bb-4e44-841a-571756858788"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6226ADB8-B607-4B56-9598-426E547B34CD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3C198AB2-E3E4-459F-80BA-6EF0EEC8ED5C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e5db6611-4874-4849-9242-8313ea83319a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_882AF644-8257-45A3-9669-FEBE3345C97D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A26DE94C-4725-4041-8D5B-EE665E8AB0AB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3CB10BD3-FB56-449A-A325-3C4C647E48CF">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_772f9469-4190-41cc-aed3-bfa42bd718d1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3F7C9E06-643D-4A2C-8082-A097D4817DD7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_838461BB-2DE0-40A2-9F7F-8979C92E9B71"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3DBB373B-3F83-44BD-BA56-CF9FB1EB93BF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2838879e-6131-4054-b057-08013c264e54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9B7C6047-F20C-4A0F-AFF6-8C4766A20330"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_AC03D888-15B3-4A29-BBDE-2B0248D46879"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3FC7D2A5-69E8-4EE5-9C92-3DEB7473398F">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7e47efab-292e-4288-9b81-3664e6abab03"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_607BE0AD-83D4-4A6D-95E9-527833EB3303"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_58D3A1DB-97B1-4B5F-8286-36CFE1E72F94"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3FEAF905-0D74-4A88-BC4F-7DA7DB5032B9">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_832bcf59-9a19-476d-9f39-fda214e43b20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5377DEB4-1FAE-4972-B28F-74781E09F2E9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_207A5336-9820-4733-9F55-64236D27A20B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a9d9f13-b96f-440d-9d3a-a73bcf5aa90c">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_190cf237-c6fc-4a2a-b807-a6e78bf914b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ddd62360-eb22-4b09-8d6f-befedce87774"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F0230145-F1E7-459A-B3F7-CD528084E637"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3bd25262-7799-4b8c-ad61-52456dcd3e9d">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e5db6611-4874-4849-9242-8313ea83319a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9676397a-8bc9-486e-9bfa-86d8cedb1df5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A26DE94C-4725-4041-8D5B-EE665E8AB0AB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3faf705c-8a1f-4bd9-a45e-1abc7487ec8e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_52764025-e306-489c-b3e2-66724dca235c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_25d0b36e-fd5d-4b89-8fb3-efe869b4f17b"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EAB4B662-6CC0-4FAA-8231-DDECDC66170B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_406f09bf-6340-4e42-90f5-932d4ebaf00c">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5482c581-0aa6-463f-b76b-433a5c900769"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_783ec06b-d09c-4bd6-a339-9e23beed3057"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_29814D9C-C74E-4B90-8F21-2AAF50462BD7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_40F50CFC-49FE-409E-9FFD-EAD1B5A4849B">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_648f685a-6af9-4d1c-a7a5-0e8e4a62c750"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D6938D5-7760-4415-B275-9841A8BE4AD3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_84C1EFCB-A9F8-41F2-8F85-26DA353C6C34"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4229F29F-F761-483F-9088-7AA727197C96">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_675e5a27-6fca-4792-854a-07572b6cf9d5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5526DF39-E34F-4902-AE2E-09182E568913"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1589C35D-6154-407A-B258-5BD16A943FB3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_43820CEE-F6D4-404B-A296-5F2AC1EDA4EB">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b33dd5b7-988a-48ee-a6b4-4e4b949a2321"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1E4673E8-814B-4413-ACC3-084197AB4121"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8C93A663-8BD5-4637-BE24-1E594BCE10C0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44761C28-7193-4A60-BC19-61C02E34BB70">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_dbb6a144-8d61-405a-9f66-88ec2313dbce"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E9132746-FCE3-44A6-AABF-729206ABF708"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C22AFA26-E601-484C-BA06-FA67A084F89D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45C529FC-EE1D-48CA-A094-2FCC82958DE6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c46888c9-5394-4dfc-a687-c462ccdb2464"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A00F7D15-4025-46AE-8E18-B082875D146F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F0061A9D-A1D8-4392-8F55-9A60341B0847"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45DEB3CB-8E86-47A2-A359-DBD408D95985">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_43872e4e-84e8-4ad2-9fae-5314a815597d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D4FBEC19-AB28-4B19-9E46-12804C21E041"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_261B68F4-898C-4C43-831E-C05A84C69481"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45b6d40f-c9c7-4a3f-84ae-db90b14b514f">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8d9ba5d5-5e45-4f3c-a8e8-741598340742"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cad07439-510e-4728-a3ab-7b969707a422"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_863FE2C7-9139-42E6-B078-F9A56049B3CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_46320699-FDE9-4D60-8558-332845B89D75">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0bca101f-e109-44db-969f-4d1312b5239b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BE22A369-ADA3-4DA6-9B24-9ADB6D755DF5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_72C5CA9F-91A9-4366-8B9A-F62F22B5F71F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4635c753-f038-419f-ba31-fafc0c002e97">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7d0ef4f8-9e33-4835-84f0-7166f10eae11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_234d2177-5111-4586-b82a-d36db6286ffc"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7E31E3EE-7E4C-4076-8D7F-D85E74A73168"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_46CFD8C6-5027-42D0-8F76-237DA8F495E5">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_190cf237-c6fc-4a2a-b807-a6e78bf914b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_11E92711-726E-440E-9905-D84C3E24A795"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F0230145-F1E7-459A-B3F7-CD528084E637"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4777AFCC-3274-4097-A0D7-71B49632AE63">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd390202-51d9-421b-8b50-fdaa3bc4f2d3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1AD61067-AC48-4B47-BA4D-BBA047CFA0DE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_ECD8192D-0744-44B4-BAEC-14B461A3B4EE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_491370a1-0db7-4c2d-a51a-033faf96b616">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_81f8f0e5-af14-4ce3-94c0-193d8bb06a11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_50f6fab0-5a9a-4314-826b-61e0fb9dc721"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8E1BE083-499E-43A7-B9B8-D709189B24D5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4930C27E-F2F6-45CF-AEEB-24D791DC1BB0">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6485d386-7c1f-43a0-9ce9-d88583a56dab"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9A995069-FC9B-43E1-BF4F-9472CA954B37"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BBF43241-BCA5-4651-A6C8-D4E1CD0173F5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_49B746E2-9CF5-48FD-8F62-8E562A8DF57E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_00b279e6-de25-4d9b-902b-d46e5659a71a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9C1FD7E7-720B-49A1-B010-23B9FAFD3C0C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2694B3AF-0459-43DE-A723-ED49F02F9427"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4B1ABCA0-E8FF-4A47-91E3-38BBE99AF329">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_98796d4c-fcee-4de4-b86a-c3db4408bdda"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B44B144E-E54C-437C-89C2-475DC0606AD9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_940BB0ED-0BA0-446E-BC63-28DA0B467F13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4B54A428-C7B6-4763-97E5-41791AF413D6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_eb4b391d-2308-4db8-b8ab-eefa00a2543c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9AB83AAF-29E6-4C07-B0A1-246613DA9CAE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C6BCAAC4-C664-49A6-9AD4-0106AA228CFD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4B6671A9-6B69-4CC5-902A-C3011BCB3462">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2838879e-6131-4054-b057-08013c264e54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_172DCA54-4E98-43C8-A973-9DB33C385E1D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_AC03D888-15B3-4A29-BBDE-2B0248D46879"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4BDA9B26-BDEE-4FF0-A60D-2C172BB1CCA1">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_faa278c0-c46e-4a32-8bad-2693543a801b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_70E24578-8213-4CB0-91BB-0D021950CB68"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88DCF6D3-B0F3-42B1-8C86-1D642D4E97B9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4E71C5E0-8414-4ADC-9122-D97161069C20">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5bec612e-5d8a-413e-bcc5-4d5c4268dc96"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FD949F8D-8542-46B3-B1CA-FB42EAC2F77C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56F662D5-76A6-428D-8A84-7F12BE8FC913"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4EF51000-03EA-46DF-B376-F3FBD95EBE6F">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_11312f51-da49-4567-89f3-dcda00a2b3f4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_91B31AC5-B3DF-42F0-B99C-510B5BAC5FA4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0F6CE097-470F-4A0A-B5C0-9A4049C33304"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4F983A41-6307-4648-969C-4821DBC4A06B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_faa278c0-c46e-4a32-8bad-2693543a801b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_27587EF9-6B61-4BC0-9B92-F6DD3AF849EA"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88DCF6D3-B0F3-42B1-8C86-1D642D4E97B9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b148e05-55ac-4d22-86bf-c81c8dc446ce">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4c9dbc07-37f5-4d66-95f0-243a9a4e39bd"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_47c3381c-e306-4da9-9854-cfb408aa7d18"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_AF2F6649-1CB4-43D2-A631-AF38EEA6619B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4c821c07-6bad-4db4-bc8b-95d14baf5289">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1f035407-2f9a-4cf6-a266-6750cf69e0ec"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7676c0c1-8432-40cc-bf7a-c42d827720d6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2220AD2D-7D4E-4F0D-9E44-228341797578"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e7b0076-ad41-4eb1-b269-d99710618703">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ba9544f2-493d-433e-bc95-3c4c8ce25e77"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_888e1f23-0a55-457d-a4af-b1470cc4a557"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1A9463D0-5FEF-42A9-B56A-380E9644B5AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_500F234E-E387-474C-B4FB-66B80193B733">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f55e0469-d6c5-4817-ac08-51401e7c5470"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_09A9DCF8-2B5D-48CC-B962-CBE46F2B9D62"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D0651C0B-BA71-45C8-B843-B029ADC37393"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_503D172E-4EB9-4E3C-A6B1-6A8538859AC0">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e177f03c-55dd-4be7-ae7d-1e2ebad3a347"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_71D436C6-6744-479D-96D8-5C7462B76C8D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30BFAC04-54B5-49BB-9244-715527A00C03"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_508D521B-3E40-4813-A30D-AA17307F4531">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_21ec4d03-3b25-49fe-b265-68119136fb3c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3F50A53B-ACE3-4274-8B12-B24F5F219F16"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0F8061AC-317C-4D08-A94B-6452DC9C3125"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_50c0e11d-c277-42ce-bf2c-48a964eb1ae4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7504edd1-20cd-4197-8bd1-e0ba8e4178b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_41bce71e-1538-4a8e-b2ee-3799d14fb272"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D6D2321A-582E-43C2-815F-27299F947B5F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51770129-40D8-4B5E-832C-30D6F7A6891A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7504edd1-20cd-4197-8bd1-e0ba8e4178b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F6CB35E3-711F-477B-9C5C-EF43D6EA67B9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D6D2321A-582E-43C2-815F-27299F947B5F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51D3D122-E9C6-4E2D-A3DD-B4E7A6CD41CF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_81f8f0e5-af14-4ce3-94c0-193d8bb06a11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6FEC7A2A-D6E0-4B73-884A-5E63586E9F8B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8E1BE083-499E-43A7-B9B8-D709189B24D5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_52097A68-9519-4E1F-8A17-0244F18AC138">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_fdf01006-c3ac-46d4-89f4-94ae3120c147"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_02BDD55B-09AA-4501-97A2-7F8829C1DCA3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8B8E0A64-7ACB-4E3B-A0E1-78E4559EB2F0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_52C617ED-068B-425E-BD12-9CDE04F0DDB9">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ba9544f2-493d-433e-bc95-3c4c8ce25e77"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_AA6ABC6E-2403-4900-A00D-E190E81638FC"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1A9463D0-5FEF-42A9-B56A-380E9644B5AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_536D5280-9C52-4E4A-9CC2-3AFAE7C96AA6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_78af84cf-e453-4f84-a192-ae5efd3a6672"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_21EB0D54-A68C-4BB6-8545-FA402517C617"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B54A2569-8298-45DE-957C-46EC2032E600"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_55AC0180-DD63-41A2-9747-6B5D9C38D1E4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_48614180-653f-4780-b821-6e8fb5d2a9d9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_51EEEA77-8E39-4523-BAB0-61B8AF0243BF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_33AC9D5D-3F34-4011-9519-5AABBEDB1A4B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_55B7C57B-0494-446E-A08A-3875D523A8FD">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0c1199b6-f44d-4d03-ad30-32e39309006e"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CE268720-019D-4994-8C32-49F77B40A6C5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D1F0A1CF-2481-426D-826E-5664E8727B39"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_565FEB39-627B-49F3-AC9D-91C61E3BA794">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c52ee867-45c3-4efe-981c-13d695369636"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C9D39F32-CA4C-4471-AB9E-797400490385"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_60DE13A3-951A-458D-947F-7CE845912825"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_573F7579-B46B-415D-9AF5-EA29CC172FA4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0db0cef6-5552-4ce1-b4e6-1a14e4617613"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_38443831-23AC-4880-9B05-9DB27433B681"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1852C9A0-40EC-418C-8EBF-4A5E8C63B08F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5842436c-f597-45a0-8690-85bb52172d90">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2152643c-408d-4b72-8d94-cea8a8c93452"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e93a6d7-f08d-42cb-99de-1486fddf00d8"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D0A20305-18A6-455A-8A19-85DB76167213"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58e818fb-f709-462b-a308-e34e029d0143">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f2e065a3-bfd2-4f2a-97a9-cb3377b892c1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_aca1b95d-6467-4cbe-9c3c-05cad513b073"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FD0B4D5C-9A76-4332-806D-FF263F9B5853"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5910730F-D58D-4EC9-8DD8-D67B84489069">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8ed80ab9-24d3-43ea-aaaf-d2d5f4cf0670"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_917F3C8B-6A00-49BA-91B4-586098A34BC9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DDC7EC69-C821-457A-A391-C9A720D38214"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5981b400-a139-4e4a-9e83-a3b4349b5b82">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f6596e01-ae54-46b0-a86f-ff27456e26db"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_be5d7a32-c112-446f-bd9f-3d543c13ba64"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_66D8A68D-1233-4C53-B3D2-6E4E84C2C5B6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_59949F2E-BB97-4590-90F6-788369655680">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f2e065a3-bfd2-4f2a-97a9-cb3377b892c1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3BA51DBA-69E4-43E4-BD48-BDBC84289459"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FD0B4D5C-9A76-4332-806D-FF263F9B5853"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_59a1e93f-4f86-4217-9afe-784e76f7918f">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c04d60f8-61d1-40f3-98bc-36421b7a94d9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_142ef95d-0ec2-4541-bbab-786d2feca891"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D80ABFE9-1E8F-46A9-9EEB-55B039216F34"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5B82F929-5F50-4FA1-B522-A9500586B8FA">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ad39fafc-dd10-42a4-956e-0ce301483937"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_16F49B65-FB0A-4511-BF78-6BFAE1CD292F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FB63A3E6-D2F3-4909-A863-79A7D2F6F0B9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5D08D93B-3C0A-4B21-B32E-2A58D5E59B2F">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0baa0e4-a42e-4a59-83f1-60a2a84d1b79"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A62F4D58-C3D7-4B17-89A7-E36084925F34"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_14845879-D40D-4A71-B492-35CDA70983DB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5D35AB98-0F07-48D0-95C2-710C79FB5E94">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd390202-51d9-421b-8b50-fdaa3bc4f2d3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F1993096-A519-438B-96E5-E296441EFE0A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_ECD8192D-0744-44B4-BAEC-14B461A3B4EE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5F15F079-CC95-4034-A91C-407E04F86527">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9127fa81-c423-49c1-85e0-337510e206d4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FDF02B9F-07F6-4CE3-AC4D-73D35A379A74"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B393F401-C1BB-4F2C-BA8A-961EA88A068C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5F48ECB4-853A-4D6B-8649-AF99E06B2606">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a01556cd-a9aa-4924-ae1f-215ad3f96977"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_DB7A421C-B463-4CA3-BCCC-84133DB0F121"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1D4EB801-1046-4BC4-BDDC-1C4A88F9081C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5F9169DC-1C80-49DB-8D19-0368EB68EBEA">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0289dab-d01c-4c16-99c6-465864d96ce7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F0A599E1-3D37-4718-9615-C79EA711BF57"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E0BB60E8-90E5-44C2-8BAB-226827B69BCD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ba03897-a50c-45a1-a1ca-37ea16a9583a">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_648f685a-6af9-4d1c-a7a5-0e8e4a62c750"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d448d83a-f7fa-45a3-96eb-828bf3d58801"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_84C1EFCB-A9F8-41F2-8F85-26DA353C6C34"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5dc4a78f-118f-4e13-b011-6c53bc23f8e2">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8b049716-9645-4570-a4c3-2bdc59e5bd6d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2437e6e5-4f41-4370-9aee-f7097ecc5f54"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1D715AF3-10FD-47F5-86DC-1A0F8CE35192"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e4522a6-91ef-46b9-a23f-238fa3dd9217">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f55e0469-d6c5-4817-ac08-51401e7c5470"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9717660f-9e7a-4b14-81fa-a39574838d9a"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D0651C0B-BA71-45C8-B843-B029ADC37393"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60A24738-78FE-4036-862D-BB14095E45FB">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9044c1d3-126b-4046-9239-e1a976865b58"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5FBB2517-E457-4F23-8C06-DC139D3A8D86"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88691A43-6951-4012-8B21-A99DD1D3CAF4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_614806D0-4C2E-4EA3-A627-867BBB5EC496">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c52ee867-45c3-4efe-981c-13d695369636"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F4C1A147-5691-4EBC-A802-466D4FFCBA0E"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_60DE13A3-951A-458D-947F-7CE845912825"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61d00ac8-86a2-4e95-90b8-4d1bf5b8d1f4">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_37f3ef75-a76a-4e2c-a8be-c89657c4f2ca"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_682da24e-80a3-4ce9-91b6-52ce8313858f"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_312C8651-E68A-4232-83EF-C816C7E8236D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_634AAD5B-B08C-4AD4-B2AE-C6C087506B0A">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5eb44477-cb47-4877-a8f3-19efa56e2086"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_71D436C6-6744-479D-96D8-5C7462B76C8D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_92425BCD-E587-4BF4-9E18-C00FDABF91C7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64459A9B-D5FC-41F3-9CCD-8AB7BD05892C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8ed80ab9-24d3-43ea-aaaf-d2d5f4cf0670"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_185D015E-F325-412E-B077-E1678FE93659"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DDC7EC69-C821-457A-A391-C9A720D38214"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64634863-59DD-4D87-B927-13865887196E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_eb4b391d-2308-4db8-b8ab-eefa00a2543c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_DFCFD98E-D5B3-4348-89FD-3DECF1F59DDA"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C6BCAAC4-C664-49A6-9AD4-0106AA228CFD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64CA18A0-ABB1-4AEB-8B29-EAF6A01D69BE">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5bec612e-5d8a-413e-bcc5-4d5c4268dc96"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9732A485-3D81-46B3-BC9C-89E2919DBF38"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56F662D5-76A6-428D-8A84-7F12BE8FC913"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64e05196-a59f-4ed1-997e-8575aa776412">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c9e40c6e-6d56-42c4-92ac-a9c5a85410cc"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d8a870d-21bc-4e84-bd84-0357da18aaa5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FBE2DED6-F817-4D0A-982C-788209A8426F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6562867a-ccc6-4c2b-9b95-e7f22beb0f92">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cb895baf-db01-4481-8ebe-b50e2fc37080"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_143dca8f-3421-46c0-ba32-70eb11fa341c"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BEA931DE-70AE-411C-8F1D-19EC2FAA77E8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66995aeb-8a9c-45d6-b997-319b8fdcd021">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1346e2b4-c72f-4c76-8b62-33492c4f2f18"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ba06e591-bd74-4683-b9a0-d35f8d901a00"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D10B0761-9E7F-45B8-9770-78A16AB5D322"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_671B18B8-1770-4CD8-90D8-79EECECC1DB5">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5ecee914-e654-4912-b868-d52d932aeed5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4C06B31D-EFE9-40C6-B03C-51C9B5B9CE03"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1AF3DB0F-3FCB-4C5C-9B70-8CBBF2B1EDFE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_671E403D-D656-4894-B887-C4D03C87D045">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_80edad27-f049-42a5-9e11-741a07910344"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_13932DA7-D62F-49F9-A41F-A4206414DC8A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E155566D-B2CD-4489-BCC2-235D60F77D2A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_67c90ac8-b581-4431-975c-7ea0e6cbd717">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b33dd5b7-988a-48ee-a6b4-4e4b949a2321"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_901965a4-f197-4c27-b50b-7fca886ae9ef"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8C93A663-8BD5-4637-BE24-1E594BCE10C0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_68025CB1-EDC0-4BBD-A384-CCC3D3B386C2">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c10ef527-1616-41c4-93d7-52711091a474"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1B95A8CB-1A12-4A58-A849-68691BAB9B73"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5CE6D0ED-AFFE-40EB-BCB5-9796C9165307"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_68F6A2D5-E8A1-43AD-9479-14955DB3FBB4">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7e9eded6-2ab9-438b-9f8c-2181454fcf25"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4C860161-A932-4716-A8DE-0EA0C3CA40FD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_183970B0-263D-42D3-AEAD-941AF9E79092"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6921FFB8-8F2F-49CD-AE0E-371B29DFCB69">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4029c4b6-bfa6-46bc-bac2-c8c0560ede8d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0A885D8E-5D31-4646-AEA3-33379197F7A0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3C3A11A3-506A-4BF3-B67A-81FA08881259"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6938D2C6-A391-489B-B69F-CD767E5F3016">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7aaab0bc-a581-4592-b4ca-ee414b942e9e"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4060A247-238F-4856-A046-2FBAEE2230A5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_22F9CEB6-BA09-457F-B005-61722037ABD5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_699B2DEE-B5C2-4B74-986F-744640DE1A58">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_14555397-b6e8-493c-8dd8-ae981c521aa1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_93B80C45-1DCD-4254-9CDE-79E75F997206"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A16F904E-06A3-4FD0-8C89-77211D733901"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6C03912B-6F2A-44DD-85D7-1CE49CB5B548">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_190cf237-c6fc-4a2a-b807-a6e78bf914b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0B407ED4-9A66-4607-814F-A92BB8D7B1F0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F0230145-F1E7-459A-B3F7-CD528084E637"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6C7805C6-C958-4A64-841C-688970BFA041">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b14527a5-f984-4ebe-aa99-021109766a52"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_468C6418-F055-485A-9B62-5399A996F2F0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3BE46185-171A-4433-B828-6637B083897E"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6C836B1D-B762-44F1-9C4B-1E44646D07DA">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1a6a6a13-ab68-4002-8b51-d32ff384ba5b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_07FB11BF-3AE6-452E-97D5-BD82F758B720"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A9E67DDF-6667-4FDC-8870-641646B79142"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6D2E0455-0914-47B9-B495-F7F6DAC67C2B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_24d6bec7-7668-460f-96b9-d23bd0f01f54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F3CA53BC-433E-4C05-80D5-93A036EBAC2B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_07705805-D417-4504-81EB-B06F57A90ABC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6DAEBDF7-72C9-4177-BC01-CBCDA5566646">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b74fb64a-2d23-43d5-b0e5-9fe89d506d08"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8E5C87A4-7912-4DFE-BE6F-C0DD90E37DD0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_77DDC8B9-679B-41F2-B762-0F5C07B31CBD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6F5D65C5-2326-4EE4-8105-606D2F71421B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cb895baf-db01-4481-8ebe-b50e2fc37080"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_DDEE95AE-C10A-41B0-AA1D-8FB47AFC696D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BEA931DE-70AE-411C-8F1D-19EC2FAA77E8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6FC09756-F320-4085-BA44-B0AA0FA14645">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_48614180-653f-4780-b821-6e8fb5d2a9d9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_992D9F14-3EF0-4B6F-8BFE-008928E11127"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_33AC9D5D-3F34-4011-9519-5AABBEDB1A4B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f947895-8f5f-4363-a529-325de019d1c6">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0289dab-d01c-4c16-99c6-465864d96ce7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2862f9c3-93af-4c61-ac10-ddb33ed9c389"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E0BB60E8-90E5-44C2-8BAB-226827B69BCD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_70184BC1-E9BD-43AD-BD29-3E5AE75DF91D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_24739a89-f1bf-4569-bdf7-dc38ddb35219"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_EF211969-9AFB-43B3-8DFA-F176710169A9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6560EB3C-49CD-4F5A-A869-E39D348076DE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_707A0B40-47D3-4773-BCCC-366C6E7F3E0F">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d27651cd-b1a0-4003-98ab-9547631ecb89"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BCD0CCA2-796C-4566-9CFC-51E72247110C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2BBC1E0F-17C5-4A19-84D7-7EE6E4F6CF5B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_708F0445-5E6A-48F9-92EC-E190FB7898B3">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_47bc1433-d85a-41b8-9d1a-5ad5de9fe794"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6FB4920C-738C-4B32-9FF3-3C920B9BE91B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_679BF378-049C-47D8-968F-F263F539445C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7293DA81-38F0-4BA5-A5B0-82A3869E809C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d472f2a-48b9-40b0-a1de-893e28b6427a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_52A598CF-130A-4200-8EEC-1098C15D4FB9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE013774-C4FD-4ED9-AD3E-2C7B29F8B5E9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_72F99FD6-6369-4C2F-A57D-9ACD892CDC6A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_21ec4d03-3b25-49fe-b265-68119136fb3c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_04D555A0-F034-464B-BC67-27E2B0BB9DBF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0F8061AC-317C-4D08-A94B-6452DC9C3125"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7335F1FC-88B3-4764-934C-994124C596C9">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0289dab-d01c-4c16-99c6-465864d96ce7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CACB9EF1-6A01-4ADB-97CD-DD6C05E72A65"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E0BB60E8-90E5-44C2-8BAB-226827B69BCD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7349bfa9-175e-44f4-bb2c-9dcf224e5586">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c46888c9-5394-4dfc-a687-c462ccdb2464"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ba0b8c0-28a1-4845-a9d4-8fc7bf47c1b8"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F0061A9D-A1D8-4392-8F55-9A60341B0847"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_74A1873C-B432-4E78-913C-F08EAB3C0B6A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f2e065a3-bfd2-4f2a-97a9-cb3377b892c1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_AD8C9B4D-1D36-4810-B40F-EC412B887E92"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FD0B4D5C-9A76-4332-806D-FF263F9B5853"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7560C8E8-2CC7-45D9-8FEF-1069F6DC7F9A">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6485d386-7c1f-43a0-9ce9-d88583a56dab"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_88045164-3CD0-4CF6-B48F-A91479FA89C4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BBF43241-BCA5-4651-A6C8-D4E1CD0173F5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_75ee09e9-b329-467e-9639-ab5478037b67">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0baa0e4-a42e-4a59-83f1-60a2a84d1b79"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8178ad0-f8da-4b99-a1ef-2b3fbaf8647f"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_14845879-D40D-4A71-B492-35CDA70983DB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_760FD465-048E-4E08-A1FF-D2E005CAF7F8">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0baa0e4-a42e-4a59-83f1-60a2a84d1b79"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_97B67DD1-0729-4A6A-9FC2-BC3DB5EDF63B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_14845879-D40D-4A71-B492-35CDA70983DB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76593f81-8877-4d85-a1f1-ebdc73971712">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4598d348-e2bc-443e-b40e-d0cc254b0440"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_adb64adb-bb25-4d4a-868b-a34ead3a8f4f"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_83AB37D1-24CD-47B8-A78A-263643C47ACC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_767830CC-4D98-4C89-B5C2-AF84AEE36881">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_832bcf59-9a19-476d-9f39-fda214e43b20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B44B144E-E54C-437C-89C2-475DC0606AD9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_207A5336-9820-4733-9F55-64236D27A20B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_77B56B58-FF52-4409-9E33-7AA79D159193">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f55e0469-d6c5-4817-ac08-51401e7c5470"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_22AA0509-5BFE-41BF-ADAF-C82D527D3E87"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D0651C0B-BA71-45C8-B843-B029ADC37393"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_77a208e7-9035-41ae-9551-e5d79233c2c8">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_fc8a344d-8bee-4722-b6f0-eb58995be4a8"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_16e645fc-e934-4d08-a7c8-9d5784ac96d7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_953283D8-BA6E-4C09-BCC4-8C85067AA7CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7802CD06-8F23-4ADA-99A0-7E13BA7CD45B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b7d86960-f3ca-4486-b4bb-ea74da55c56c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A4FC59CD-8657-403C-9AA2-68525EBC101A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6FA88F5A-F5BB-494E-8ADA-CFAD1D7091CA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_780ED1BF-C3A0-4DED-97C1-3D0E739D1675">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5ecee914-e654-4912-b868-d52d932aeed5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C7960B2B-5CD0-4073-93FD-A33DEC00172D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1AF3DB0F-3FCB-4C5C-9B70-8CBBF2B1EDFE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_78F630F3-A791-44CD-8CAB-0A7A1B3464E6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e69868a4-d40f-4b6b-bc47-1d3a92b20d90"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6FB4920C-738C-4B32-9FF3-3C920B9BE91B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C58AE5C7-49D4-4EEA-9796-DA24E76F6A5C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7969075a-e12f-40c6-b4df-e0c340b1920a">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a3731f4b-5e11-4617-9142-0d8ff63fe17d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f20544e-72d1-4216-9c91-0da16ddf2874"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_33F8C32B-E58A-4CE8-997E-5A82ED06ABE4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_797037C6-A337-41C9-97D0-E5CDCE644AFC">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_47bc1433-d85a-41b8-9d1a-5ad5de9fe794"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_31D61A37-BA01-472D-AE72-9F88751C0E86"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_679BF378-049C-47D8-968F-F263F539445C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_797c2cb8-308d-4833-b322-02943133794b">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ea26b70b-40e7-41b8-87f5-3ec1286b7674"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d71ef61-f898-42c6-af3b-801ec182581b"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_47F30CA2-EE5C-41DC-9B9B-92C5823AB808"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79AA0E48-C999-4476-BAF1-B26676600C50">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0418e19e-fee8-4bea-ad4a-5265bcaee6c4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1AD61067-AC48-4B47-BA4D-BBA047CFA0DE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CA0402A8-3309-421C-977C-A21B2778A2B5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7B0D5D01-4B57-407E-9761-347CEA88194C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_675e5a27-6fca-4792-854a-07572b6cf9d5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_89F02AFE-9F8D-4B8F-A6EE-1D473470FD17"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1589C35D-6154-407A-B258-5BD16A943FB3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7CD3502E-B32A-4477-9251-E17333A7EAA4">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2263d216-8a1f-4e46-8dda-b8858d21d39b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D5E6AF30-A6FC-474C-B9F3-DBA3AF71E2A2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BF4913F4-4134-48E6-A22D-6284A99273F1"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7CD61398-04D2-4AEA-B56C-1CC591489531">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a00db9be-180b-417e-990b-b94dfd1dfa4a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D09F9606-577C-4E03-9A24-E34A3F1EC5A2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2F5E7BF4-D479-401D-BB85-D8BC2C8118FF"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7D0BABD5-7EBE-40CD-BA61-DDB7201592A6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d28e3dad-54f4-44b8-858d-055220e3b614"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_256931B2-EE91-43BA-8B5B-AB4CB2C10C21"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CA9FAFF0-8E22-4860-B868-1BDBC7B98C53"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7ED4F76F-F8A0-4F8F-AD30-35ED5B3CFF90">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_14555397-b6e8-493c-8dd8-ae981c521aa1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A9676F9D-2D1B-420B-9F85-FB5135EA379F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A16F904E-06A3-4FD0-8C89-77211D733901"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7ED85CE0-0106-430D-830B-89F6F905BD2E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ffeabae7-e01e-4d9c-b8eb-04332076760c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CE4CBBBE-BC69-4A6C-BA55-640AE96C5E29"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2F97FC66-C41E-4C50-969A-F285F5F99065"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7EF5C900-CF35-4BAA-9C17-958337E86CFC">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c46888c9-5394-4dfc-a687-c462ccdb2464"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C40EFD59-F5C1-4977-A026-5684D1C1CB8C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F0061A9D-A1D8-4392-8F55-9A60341B0847"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7F3A15DC-2BD7-4EC2-8B19-473172DD60E9">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_27399f28-722f-48d5-a8f4-77731d7025f0"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_18E3D01B-B299-4530-A12B-6A32E1CDE217"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_17DE8296-29FD-4C94-B077-04E17D1187D3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7a6b7ade-63f5-4450-b301-3e9de2a89eee">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cb6a2d90-594e-4932-9900-7991eec3bf70"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d82b9ab1-d220-425e-9185-bf8cb3356329"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_682FC858-F9BC-4403-8911-123C08D6F600"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7c7eaf5d-dbf5-4bf4-8f85-b2533587737e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f8bfcf9-7b44-4d33-860a-b72637a1a467"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa1b1ad5-76b3-430f-abb5-d3d6c3734590"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2DA5A57E-D4B6-4D56-9A18-89B72278F2BC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_800F422C-E571-405C-967A-07FD68DFE8E4">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b4938d01-b855-48ed-a4c9-0bf65674aa00"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_DFCFD98E-D5B3-4348-89FD-3DECF1F59DDA"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30EA0EEE-0C52-438E-952E-665E5B2BAB8A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8148F779-370D-4501-BC0A-42604A4FA866">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_81f8f0e5-af14-4ce3-94c0-193d8bb06a11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9AB83AAF-29E6-4C07-B0A1-246613DA9CAE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8E1BE083-499E-43A7-B9B8-D709189B24D5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_818C506F-0D4E-46F0-9A7F-CEDAF3C68363">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_408d8e82-1cbc-4774-928d-91155b621eda"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F0A599E1-3D37-4718-9615-C79EA711BF57"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C2AD638C-D646-4490-8EE6-57209129FF44"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_81F39A02-957F-4105-9E28-620CF42186BB">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b41d027e-b3f3-4090-9d8d-cb0a01a2b83d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_21EB0D54-A68C-4BB6-8545-FA402517C617"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_97B63142-2DB4-4CB5-861F-84D6752102F0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_82A3FB17-98A7-4B91-BC02-B4D86764E871">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0418e19e-fee8-4bea-ad4a-5265bcaee6c4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1DAA5B2D-8419-4559-8AEF-0CCC105A95B6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CA0402A8-3309-421C-977C-A21B2778A2B5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_83133256-1404-444b-8205-4c75cfa16c78">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d063246a-90b4-4e78-ad72-60c39a1f7826"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_079980ee-35b4-4a76-8549-2f3d30f15d44"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B2F12093-3F45-4904-AACC-20C19BB6A679"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_836DF81D-FEFE-474A-BEAB-C8EA3D750C40">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_84f325d2-e0e8-4d1d-bedf-53f1974cfa2b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E9FA216E-52DF-4721-A3B5-5445B669CD4D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_67BB1C68-E60C-4D6E-BD3D-EB9534B59E13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_83dafc33-58ec-49a0-a166-2d4d8a7b8c7c">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_80edad27-f049-42a5-9e11-741a07910344"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecae1d04-637f-4eae-988d-160a070530f0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E155566D-B2CD-4489-BCC2-235D60F77D2A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_841BECEC-9306-4D18-A09B-63E49D848F48">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0bca101f-e109-44db-969f-4d1312b5239b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_81AF0C4F-3A0B-40B8-BD56-E0CB03606319"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_72C5CA9F-91A9-4366-8B9A-F62F22B5F71F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_844c9c21-606b-4188-bd79-bcec4a945188">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_11312f51-da49-4567-89f3-dcda00a2b3f4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_25301a95-de30-4111-85ea-bc4ca573255e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0F6CE097-470F-4A0A-B5C0-9A4049C33304"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_84F54F64-88E0-4319-AD2F-388086EA083D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_84f325d2-e0e8-4d1d-bedf-53f1974cfa2b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CE4CBBBE-BC69-4A6C-BA55-640AE96C5E29"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_67BB1C68-E60C-4D6E-BD3D-EB9534B59E13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_858FE001-4AF8-497B-A093-D90044A4EF76">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f364469d-6157-4ca1-bf90-8049d2411cce"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CF428CC5-8750-45F5-9DF1-83B5DB510856"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE5FAE94-660C-43FA-B8FC-C4A019AC7B57"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_85FB5AE5-FC10-4927-A457-93D7E9AFF8E8">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e89ef78d-0e6b-4877-b01d-b1ae19f3d8e9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8C1684B1-C241-4414-BE6E-D0E6E6303588"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_9238D3AE-5D01-4F99-8043-06CCB3133E39"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_870C503C-966C-4AAE-9C59-42D15CE4088C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f6596e01-ae54-46b0-a86f-ff27456e26db"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_EF211969-9AFB-43B3-8DFA-F176710169A9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_66D8A68D-1233-4C53-B3D2-6E4E84C2C5B6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8726CEF7-70DD-4EE1-8435-DF84EFBFF01C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_84f325d2-e0e8-4d1d-bedf-53f1974cfa2b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BA1276F0-72E9-4C23-BEB7-D99C857FBF32"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_67BB1C68-E60C-4D6E-BD3D-EB9534B59E13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_893082d7-793d-4d03-adc5-6accc2162e8e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7d0ef4f8-9e33-4835-84f0-7166f10eae11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b207f0af-bf21-4c5c-8049-2136785964d0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7E31E3EE-7E4C-4076-8D7F-D85E74A73168"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_89d8a678-c540-4511-be5f-8c1b0bbae388">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e6138543-3ff2-4f02-8cdb-0ed716cf76a2"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf4df7f1-9bba-4a2e-8e44-fec42e34978f"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7D0B837E-581E-44B6-8CFD-9B84D71C065B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8D033679-E4D9-47F6-816C-AEA885C64BEF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_fdf01006-c3ac-46d4-89f4-94ae3120c147"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9501E484-C7EB-4AE9-A274-EBA742E78B06"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8B8E0A64-7ACB-4E3B-A0E1-78E4559EB2F0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8D2716AC-774A-4330-8B8C-3D2053D3CCAA">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_faa278c0-c46e-4a32-8bad-2693543a801b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_278969E9-5B3B-4408-913B-84AD0C5370F6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88DCF6D3-B0F3-42B1-8C86-1D642D4E97B9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8D5304D5-E078-422C-BDBE-E9E802F4FE96">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d472f2a-48b9-40b0-a1de-893e28b6427a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_91C622C4-0357-443F-A028-AE8699AA3BFF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE013774-C4FD-4ED9-AD3E-2C7B29F8B5E9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8DE23C9E-A3A6-424C-9834-009623466AD1">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7d0ef4f8-9e33-4835-84f0-7166f10eae11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_10F6277C-06A8-4E8B-8CBA-385659D969B7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7E31E3EE-7E4C-4076-8D7F-D85E74A73168"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8E5B84B4-A1D6-49F3-A0B9-3C9C10B9C85C">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_07628565-1fd4-49c9-aa26-7f1ca89c9787"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A389367C-34CA-4D27-98A1-253183748447"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6226ADB8-B607-4B56-9598-426E547B34CD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8EEB0007-0763-443C-9253-147B023EE915">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f7b7131-73e6-467f-be16-07028c352839"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_27587EF9-6B61-4BC0-9B92-F6DD3AF849EA"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_40B9E45E-2623-4362-A8AE-7106413BC56A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8F6DF173-67A4-45F5-98A2-22925EB3FAB8">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e6138543-3ff2-4f02-8cdb-0ed716cf76a2"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_89E3A173-E743-4EFE-B025-FB3535E77E57"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7D0B837E-581E-44B6-8CFD-9B84D71C065B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8F78FAD4-01F3-4AA5-948E-697F6DC08D29">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d6a5ccd-a8bf-4d97-949e-ea3209a7ec68"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5377DEB4-1FAE-4972-B28F-74781E09F2E9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7B220F09-83E1-437B-9BE8-BD1D4FE372B5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8FFD2447-7319-425F-91A8-F868208A9A4E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_648f685a-6af9-4d1c-a7a5-0e8e4a62c750"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_64967546-776C-4EB6-BE51-32B0F1848D2E"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_84C1EFCB-A9F8-41F2-8F85-26DA353C6C34"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8a939a0e-c876-46e6-af1b-56163d29eb0d">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5248ac35-2ee8-4ee2-937c-0b42d7dcece3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b796a692-a4ad-4f66-a6f7-753a0988c846"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_59102B86-A583-45E6-A596-ECF2BE8C3E88"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8ab6113e-52b4-419c-859d-0bf007c8a611">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ac0fe744-bdc3-4205-81f7-6ced828e4963"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a55d8cf-fef6-4e57-ba93-87e3cc223eb3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6F62B188-07ED-4D04-9FC6-32FCBCF977BF"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c14eaf7-984d-4a98-8d20-95279daafa29">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5bec612e-5d8a-413e-bcc5-4d5c4268dc96"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a1707f1-54a5-4aa8-b1a4-23fcc2311bd6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56F662D5-76A6-428D-8A84-7F12BE8FC913"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c4a27b5-bcbc-46ca-881e-dab3e8d67e2b">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e89ef78d-0e6b-4877-b01d-b1ae19f3d8e9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e903e97b-16df-4592-beec-ae8eee242fd1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_9238D3AE-5D01-4F99-8043-06CCB3133E39"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8dca3607-8ce0-4b11-903f-388fdfbd5411">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0418e19e-fee8-4bea-ad4a-5265bcaee6c4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_619201cb-8180-4f92-8aec-c10810c4c1f3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CA0402A8-3309-421C-977C-A21B2778A2B5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8dee47d5-95f5-4f40-ac65-6e10e3b1be30">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d9672304-7168-450e-a1d5-725e76bf8053"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5310f5e9-c010-44bb-a612-de87ef0845bf"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_36E1F9F5-2E1A-4A82-9038-47BFAD6A82DB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8ef5b034-e4a6-48e7-92ce-30f8455fb99b">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cb6a2d90-594e-4932-9900-7991eec3bf70"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_606f79ad-de7c-49cb-b73b-f9a1eba13aeb"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_682FC858-F9BC-4403-8911-123C08D6F600"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9024f7e8-3110-4e04-95b8-ec72a81200a2">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b41d027e-b3f3-4090-9d8d-cb0a01a2b83d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c96fc858-bdf3-4fc6-8f80-fa7da37d37aa"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_97B63142-2DB4-4CB5-861F-84D6752102F0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_910d5be0-df85-4502-920b-221ec95d7d2e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_61eccc55-9332-482c-a937-18f33a86f649"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_49f7372c-bc0e-4241-90af-c0aa0dd60ae2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_157D4247-19D4-4FD3-BD35-6A41B59B6482"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_91a22fc8-f21a-45fa-8958-cea2d8625309">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_47bc1433-d85a-41b8-9d1a-5ad5de9fe794"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_834f4d51-0a6c-4d38-81e2-0fb549fbc21b"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_679BF378-049C-47D8-968F-F263F539445C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9289A83D-E631-4652-ABE6-D2AC207A57CE">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_bb98907c-80d6-41d9-bc27-5135bfed6844"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4C61443F-AC5A-4333-98D2-6DBF0BC7D4B1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0D452AB9-D7D6-4F12-8FFD-12EB99B4F818"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_928e8323-a25e-4851-a6a0-85ca674482bd">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5ecee914-e654-4912-b868-d52d932aeed5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_14225e1f-8ab4-4890-b9ca-93429e56c384"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1AF3DB0F-3FCB-4C5C-9B70-8CBBF2B1EDFE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_92AC2B27-45B5-494D-9162-93A58CB5F661">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_fc8a344d-8bee-4722-b6f0-eb58995be4a8"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2FFD20DC-8B61-49C5-9022-49C7371BEA97"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_953283D8-BA6E-4C09-BCC4-8C85067AA7CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_935EA36B-6FA9-49E4-A62A-91D3F75D2AB7">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ea26b70b-40e7-41b8-87f5-3ec1286b7674"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1F5BB96A-02FF-4512-9422-8BAC4F53F5EB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_47F30CA2-EE5C-41DC-9B9B-92C5823AB808"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_939746C2-4D07-4AA2-9748-1C0CC2E6C782">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7bba3830-8d5d-4160-9e9a-d879c479b7f3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3332CA26-6B13-496E-80A0-297FF27B61FD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EB9F00D4-3606-4E40-AE1C-402AFA9B20BA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9407EFDA-E4D7-48E7-B2B1-0E1E57747582">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7d0ef4f8-9e33-4835-84f0-7166f10eae11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E07532A0-872D-4501-9738-4BD931F1680D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7E31E3EE-7E4C-4076-8D7F-D85E74A73168"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_94356A48-3D1B-475C-B986-597A76AB4EE7">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1f035407-2f9a-4cf6-a266-6750cf69e0ec"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_59DA3D6E-DD64-4D07-B02B-4524DCAD7404"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2220AD2D-7D4E-4F0D-9E44-228341797578"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9464B28E-A3E6-4EB7-953B-FFA95290DBA7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0bca101f-e109-44db-969f-4d1312b5239b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9B7C6047-F20C-4A0F-AFF6-8C4766A20330"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_72C5CA9F-91A9-4366-8B9A-F62F22B5F71F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_947E4B27-D4A9-4B43-AECF-DC71A00A271E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_27399f28-722f-48d5-a8f4-77731d7025f0"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BFA7CD4B-7336-4190-B76C-64CFE8D2F918"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_17DE8296-29FD-4C94-B077-04E17D1187D3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_947FF59E-BD61-42DA-B964-467472CA2DE7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1346e2b4-c72f-4c76-8b62-33492c4f2f18"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2FFD20DC-8B61-49C5-9022-49C7371BEA97"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D10B0761-9E7F-45B8-9770-78A16AB5D322"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_94C3B2DE-E361-4423-B8C4-3EA94CC5D477">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_14555397-b6e8-493c-8dd8-ae981c521aa1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_518AF504-D622-4F0B-AFBB-670119934793"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A16F904E-06A3-4FD0-8C89-77211D733901"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_94C8517D-C0EF-48EE-8D6A-E044223F5D4A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_099de698-0064-42c7-a3f9-02fe4dd5aa7c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A389367C-34CA-4D27-98A1-253183748447"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30945F3E-3A91-40F8-B063-0CD1CD5AE7A5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95654DA8-733F-4E95-B5A5-257209B1BCF7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d9672304-7168-450e-a1d5-725e76bf8053"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1E4673E8-814B-4413-ACC3-084197AB4121"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_36E1F9F5-2E1A-4A82-9038-47BFAD6A82DB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97b25577-80ee-48a1-ba61-9f5ee0439973">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_03756ece-034a-4c69-acb3-6926c418a24c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_bfdfe85e-ccb4-45e5-827f-8220460eb20f"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3CE562F6-1CF0-4459-8976-7FC7FEFDB1F5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_980dd238-b06b-404f-95bf-4eaff00bc00e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_099de698-0064-42c7-a3f9-02fe4dd5aa7c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9ea1074-c3b5-4a86-a514-ff1efae6c8bc"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30945F3E-3A91-40F8-B063-0CD1CD5AE7A5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_98210422-A99D-4836-A5F9-30BA45FE0E82">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d660b5e3-3724-4c0d-bebb-c5328ded4946"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_52A598CF-130A-4200-8EEC-1098C15D4FB9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_998D64CB-3480-4254-B223-7892FDC747E6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_994C8BE1-5E15-40C8-9577-64BF39FCB19E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2919a6d8-fbc9-45db-a7ce-0ae52cbf3312"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FFDED6D8-87A5-4BDC-990A-9C2C92307E95"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0BFE82E4-3193-4DD5-A6F7-6324256F70A9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_996C28BC-65CF-4622-B89D-E5CC99005D4E">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_dcff5494-e89d-4607-b36b-9afbd6888143"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_46F5DA76-BFCF-493D-B6B8-7203E6DEB054"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_571DB7CC-8E8B-46D2-9F9B-D92E1DCF83CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_99E2FFE7-FC97-4AF1-A816-E931DE2911BA">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f2e065a3-bfd2-4f2a-97a9-cb3377b892c1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E9132746-FCE3-44A6-AABF-729206ABF708"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FD0B4D5C-9A76-4332-806D-FF263F9B5853"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_99e94cf8-dac2-4b26-b09a-7a348d9cba47">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e567bc55-d3c5-48d4-847e-7e3b924d8027"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_50fe8ecb-4a6e-4e1e-af35-f83a3fbaf5ed"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0A0EBE30-7E0D-4D19-A6E4-104F869992B2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9B4DD500-36DC-4F57-969C-0BE10A28F53C">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e89ef78d-0e6b-4877-b01d-b1ae19f3d8e9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1F5BB96A-02FF-4512-9422-8BAC4F53F5EB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_9238D3AE-5D01-4F99-8043-06CCB3133E39"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9B649BE1-CE4F-419B-BA17-90493E89A245">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_80edad27-f049-42a5-9e11-741a07910344"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_518AF504-D622-4F0B-AFBB-670119934793"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E155566D-B2CD-4489-BCC2-235D60F77D2A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9D2A3E6C-F810-4FAA-B43F-BB750353F0C2">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4f590238-e914-4643-acea-140e4e5f6fd5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F0F54F8F-E843-4ACB-9694-5670050F7142"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CCEC646E-C018-47E7-90BC-D080E80E6B44"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9EBC0554-C928-4522-AB32-EDA5B07BD361">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7aaab0bc-a581-4592-b4ca-ee414b942e9e"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_84BD5D40-FE2F-4884-81D1-B78EC99D4513"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_22F9CEB6-BA09-457F-B005-61722037ABD5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9EF22CDD-77B0-4A5E-BFE1-6D078A4A92E3">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_40c5e4ac-fe49-4163-9b2a-714d7bc7fdd1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_32D45193-9D62-4E64-8813-A57EDCFF9EDD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FF3EA7C0-71CA-445F-91EB-4FE0486C4041"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9EF40A72-69B5-465A-AB21-6C7718A4AE9D">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_48614180-653f-4780-b821-6e8fb5d2a9d9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_014D70F1-02A3-433A-85EC-11E5456D4B20"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_33AC9D5D-3F34-4011-9519-5AABBEDB1A4B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9FB40543-B6F2-4DAC-B046-EC195DB71108">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_772f9469-4190-41cc-aed3-bfa42bd718d1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CACB9EF1-6A01-4ADB-97CD-DD6C05E72A65"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_838461BB-2DE0-40A2-9F7F-8979C92E9B71"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9FCD6DB3-70FF-4FFD-B120-AC9692345194">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9e679a89-62df-4c56-baf6-b276a1ae35c3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_CE6B94F0-8836-43EE-9CDD-5CAFA84D3D22"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DA1D8721-0681-42E0-9EE6-718DE2DCDF57"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9FDE27BF-52B3-4FFE-B2AF-7D37BA5860BE">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ba013c76-93dd-4575-92ba-cb3b1677307d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_08133B29-843E-4872-ACD5-F68A7529BF7B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8984C18C-FC93-4ECD-BC9B-8F304F05E407"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9dc39dc8-98a1-4d9a-88ea-925763e8f74c">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6887d22f-6750-48d1-898f-36cea928555d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ec59ac7-13db-47b5-aea3-e2fef8257a81"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7321B70B-B0AA-47B0-B3AD-21B4454A99F8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A0C37195-5825-4A22-9D00-6C09D77AEA45">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_27399f28-722f-48d5-a8f4-77731d7025f0"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E07532A0-872D-4501-9738-4BD931F1680D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_17DE8296-29FD-4C94-B077-04E17D1187D3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A1D8ACF1-AC99-436C-B0FA-20EDC1D9F154">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_675e5a27-6fca-4792-854a-07572b6cf9d5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_468C6418-F055-485A-9B62-5399A996F2F0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1589C35D-6154-407A-B258-5BD16A943FB3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A2F1E1C5-94A2-4343-B70A-30D69D2516DD">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b41d027e-b3f3-4090-9d8d-cb0a01a2b83d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_96A88FAA-B3A1-403E-BBA2-D1043ECC3D39"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_97B63142-2DB4-4CB5-861F-84D6752102F0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A46B08F9-80C1-45B9-89D1-D74B74BBC40A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d27651cd-b1a0-4003-98ab-9547631ecb89"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6802ACD0-E85F-4AF7-BDD4-767DA66BBF5C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2BBC1E0F-17C5-4A19-84D7-7EE6E4F6CF5B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A46B4913-A0C9-44D8-BE14-048605A2E2B4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0db0cef6-5552-4ce1-b4e6-1a14e4617613"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C305C676-642F-412E-9D8A-9F97314E42D7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1852C9A0-40EC-418C-8EBF-4A5E8C63B08F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A5A0F8F1-FBC0-4573-9027-1C2B9084833F">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b74fb64a-2d23-43d5-b0e5-9fe89d506d08"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_917F3C8B-6A00-49BA-91B4-586098A34BC9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_77DDC8B9-679B-41F2-B762-0F5C07B31CBD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A6D55663-6FEC-46A3-A9B3-6AC9F83CE78C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_be72c124-693a-4502-a4ed-598948c14e5a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2981D922-BDB8-4EC8-A498-D95D7A3EA99B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F5852907-64F0-4DA9-AF94-A74F74C8EB5B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A86EADF0-6F31-40DD-9A65-7C52503199E2">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c95017d4-9dcb-44e8-8201-f12d73c622c5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_744C7629-702A-4562-A905-FB501B9B60D1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D244B36A-89E0-4DBA-B193-B9E4FB9BBB77"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_A93C0B3D-5C3B-4E3A-BC7E-C8529D1ACF28">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7e9eded6-2ab9-438b-9f8c-2181454fcf25"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E9A33E69-9B96-4E61-BAF0-8424B325C7B4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_183970B0-263D-42D3-AEAD-941AF9E79092"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AA5FCF9C-7931-4A85-BD2A-5AE898632710">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ea26b70b-40e7-41b8-87f5-3ec1286b7674"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1FB20FF5-FB47-4013-8BD4-D29C06B2CB94"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_47F30CA2-EE5C-41DC-9B9B-92C5823AB808"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AA93D69A-5F5F-40C0-BDC2-FDB026C74934">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_43872e4e-84e8-4ad2-9fae-5314a815597d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0C80DF60-C7EE-44D8-9220-E0CDC9275A5C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_261B68F4-898C-4C43-831E-C05A84C69481"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AAAC1AB0-609D-43EB-9DA8-8EE2CC3F0721">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_fc8a344d-8bee-4722-b6f0-eb58995be4a8"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E9A33E69-9B96-4E61-BAF0-8424B325C7B4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_953283D8-BA6E-4C09-BCC4-8C85067AA7CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AADF657A-93FA-436D-A7D5-3955B1B73C20">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2838879e-6131-4054-b057-08013c264e54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9C1FD7E7-720B-49A1-B010-23B9FAFD3C0C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_AC03D888-15B3-4A29-BBDE-2B0248D46879"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AB098370-2665-4822-A444-F4C8F37A589A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4598d348-e2bc-443e-b40e-d0cc254b0440"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BC28F926-93C2-4314-A1B8-B20A0CC2A0DE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_83AB37D1-24CD-47B8-A78A-263643C47ACC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AC295439-F45A-4B4F-8A55-FD4CD15762E7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1f035407-2f9a-4cf6-a266-6750cf69e0ec"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C4A2868D-2722-479E-B245-40D7DC6D9818"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2220AD2D-7D4E-4F0D-9E44-228341797578"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AC9DE13B-D424-42ED-9CCF-57E4759D88EC">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ad39fafc-dd10-42a4-956e-0ce301483937"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FE83165B-30A2-4FD9-AD34-25619CD243D6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FB63A3E6-D2F3-4909-A863-79A7D2F6F0B9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ACDE8415-EB71-46E3-AC68-E6F77941DA26">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_00b279e6-de25-4d9b-902b-d46e5659a71a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_19942E60-2776-4330-8D7F-0474F5AA20C4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2694B3AF-0459-43DE-A723-ED49F02F9427"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AD76929E-01C7-4662-A209-E67A6027DE56">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ac0fe744-bdc3-4205-81f7-6ced828e4963"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_31D61A37-BA01-472D-AE72-9F88751C0E86"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6F62B188-07ED-4D04-9FC6-32FCBCF977BF"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ADA2C220-E106-44F4-8CB7-AAA9D84F577D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_99c5af74-4462-4003-82a9-b6f772f3c30b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C64EDC49-A248-4D8F-A007-F4635CA91A58"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_29D66891-DC08-42E0-ABDF-85A1AFFF0774"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ADF5A3B4-A1C0-47C3-B831-8AAB01B80281">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8d9ba5d5-5e45-4f3c-a8e8-741598340742"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8C09DE0A-0713-49B1-A767-B05EDBE3415B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_863FE2C7-9139-42E6-B078-F9A56049B3CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AF6ED695-11BE-40A6-8153-7BE4515A0E56">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1346e2b4-c72f-4c76-8b62-33492c4f2f18"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_45DC1487-ADCF-4A10-A7A6-B1C76E78CC5A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D10B0761-9E7F-45B8-9770-78A16AB5D322"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_AFFE4CEF-33FF-45FC-A7CC-6FA6AA91B79A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f8bfcf9-7b44-4d33-860a-b72637a1a467"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_886E20FF-7D67-4B5C-8201-87727659AADB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2DA5A57E-D4B6-4D56-9A18-89B72278F2BC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B03EB8EC-493B-485E-A0A1-B04F40C86296">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_772f9469-4190-41cc-aed3-bfa42bd718d1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_DA3EFFB5-86AF-4091-AE00-03B8D5485C6B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_838461BB-2DE0-40A2-9F7F-8979C92E9B71"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B0540110-E232-47D5-9ACE-54922C0AD21E">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8b049716-9645-4570-a4c3-2bdc59e5bd6d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B2162900-DFE0-4395-BC1C-930C889FE3BA"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1D715AF3-10FD-47F5-86DC-1A0F8CE35192"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B0B4B1BF-5519-46DE-B157-F0E3829801D9">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8d9ba5d5-5e45-4f3c-a8e8-741598340742"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3C9C9179-9508-4264-B7A3-07455E8361FB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_863FE2C7-9139-42E6-B078-F9A56049B3CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B0F0AEBB-8C21-42DD-A42D-1A7DC45DF830">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_64d1caf4-e2de-4f6c-9d65-32415ae9c109"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1544209A-9E12-4108-BB59-83D0C48DA103"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CF2E5B8A-9A44-46C7-A715-077EAE5B9674"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B12C2E66-DD87-4A33-A880-B2B419746A4E">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5682b6f9-8b26-4699-b0cd-21aa576caaa7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F89EFF8A-2942-44C4-84E5-3D47A4897A54"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EBF21149-BDCB-494B-9C5B-BB000FAF98AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B33A8F48-F914-46AD-BB08-3C87E936CEF2">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5bec612e-5d8a-413e-bcc5-4d5c4268dc96"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_91B31AC5-B3DF-42F0-B99C-510B5BAC5FA4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56F662D5-76A6-428D-8A84-7F12BE8FC913"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B375E6EC-2B3D-4906-8CDA-CA078F5347F4">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b74fb64a-2d23-43d5-b0e5-9fe89d506d08"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F6CB35E3-711F-477B-9C5C-EF43D6EA67B9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_77DDC8B9-679B-41F2-B762-0F5C07B31CBD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B379DB74-B07D-4250-9031-140D1A6E5494">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e6138543-3ff2-4f02-8cdb-0ed716cf76a2"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_51EEEA77-8E39-4523-BAB0-61B8AF0243BF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7D0B837E-581E-44B6-8CFD-9B84D71C065B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B3FF523F-EDD5-4EBB-928A-909A5F5DD542">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1a6a6a13-ab68-4002-8b51-d32ff384ba5b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_04F9104B-C6F9-4483-881E-BC10D23FDCE5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A9E67DDF-6667-4FDC-8870-641646B79142"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B6AE9C3F-0BC8-443A-887A-D827E90AC47F">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9044c1d3-126b-4046-9239-e1a976865b58"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BE083A97-DE03-40ED-98E0-39614D2174D5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88691A43-6951-4012-8B21-A99DD1D3CAF4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B785E3A0-E77D-4AF5-8455-4ACB5001B840">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ba9544f2-493d-433e-bc95-3c4c8ce25e77"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E0FBEB91-BC21-4136-8A13-57E900A42572"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1A9463D0-5FEF-42A9-B56A-380E9644B5AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B7AC2D1B-AE76-454C-BE07-92A52BA8CC3F">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ad39fafc-dd10-42a4-956e-0ce301483937"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6A448BCB-F6D6-4602-A24D-7E5978D67F49"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_FB63A3E6-D2F3-4909-A863-79A7D2F6F0B9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B814C6E3-64FA-452D-92AE-F7F023B4D0E9">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c04d60f8-61d1-40f3-98bc-36421b7a94d9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5A3424C1-0478-4230-AF28-27E4DC5A738D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D80ABFE9-1E8F-46A9-9EEB-55B039216F34"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_B81BF712-C27C-4C0C-B8F3-553968C3BA4C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b4938d01-b855-48ed-a4c9-0bf65674aa00"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_46F5DA76-BFCF-493D-B6B8-7203E6DEB054"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30EA0EEE-0C52-438E-952E-665E5B2BAB8A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_BAE8533F-7C6D-4684-9FDA-0C06DB581D07">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_61eccc55-9332-482c-a937-18f33a86f649"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_761C1704-8097-4B12-8B29-E724E700E518"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_157D4247-19D4-4FD3-BD35-6A41B59B6482"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_BB027047-DDEB-4B82-B962-A4D78627DE4A">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f6596e01-ae54-46b0-a86f-ff27456e26db"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_04F9104B-C6F9-4483-881E-BC10D23FDCE5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_66D8A68D-1233-4C53-B3D2-6E4E84C2C5B6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C061A763-8344-4BF2-8035-B1CB43DD4DDD">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e5db6611-4874-4849-9242-8313ea83319a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0A885D8E-5D31-4646-AEA3-33379197F7A0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A26DE94C-4725-4041-8D5B-EE665E8AB0AB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C07B15CC-23DB-4300-8262-368904747309">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_11312f51-da49-4567-89f3-dcda00a2b3f4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_93B80C45-1DCD-4254-9CDE-79E75F997206"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0F6CE097-470F-4A0A-B5C0-9A4049C33304"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C0D0A2E9-863E-447F-A781-D3208FCA9604">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5682b6f9-8b26-4699-b0cd-21aa576caaa7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D821C821-3B44-4AAA-B8D6-D2AA1ABCCE42"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EBF21149-BDCB-494B-9C5B-BB000FAF98AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C11D805C-DABF-43F1-B206-3E275978FC46">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6f74a243-8da8-4422-ab82-6f539733d5e7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7A7F72CE-A9E9-4CCA-87FA-A1CE4CA13C58"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E01B0EDD-7622-4AA7-B922-AE30096E2ACC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C19E769B-34C3-4E91-8585-F9FB9D3B7224">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4029c4b6-bfa6-46bc-bac2-c8c0560ede8d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7A7F72CE-A9E9-4CCA-87FA-A1CE4CA13C58"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3C3A11A3-506A-4BF3-B67A-81FA08881259"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C1A9002C-F203-4244-A914-A71E22D047B4">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4c9dbc07-37f5-4d66-95f0-243a9a4e39bd"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A4FC59CD-8657-403C-9AA2-68525EBC101A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_AF2F6649-1CB4-43D2-A631-AF38EEA6619B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C2291BFC-F4B5-4A66-A589-935E9AC77FA7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4598d348-e2bc-443e-b40e-d0cc254b0440"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E9FA216E-52DF-4721-A3B5-5445B669CD4D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_83AB37D1-24CD-47B8-A78A-263643C47ACC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C2A11470-D113-4868-83B0-2FECE2334447">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_98796d4c-fcee-4de4-b86a-c3db4408bdda"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56DD3FD0-6238-4277-96F3-206E34AA2ADE"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_940BB0ED-0BA0-446E-BC63-28DA0B467F13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C2FF3E98-F432-48D3-8824-4D0438D31CDC">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2152643c-408d-4b72-8d94-cea8a8c93452"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_59DA3D6E-DD64-4D07-B02B-4524DCAD7404"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D0A20305-18A6-455A-8A19-85DB76167213"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C3019142-EE1C-4919-B9E0-60E31C1618BE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_78af84cf-e453-4f84-a192-ae5efd3a6672"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_84C331E2-2156-4820-934A-581EE6D4DFBC"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B54A2569-8298-45DE-957C-46EC2032E600"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C6BBC827-4BFE-4321-92DE-C04B4FA7807D">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0418e19e-fee8-4bea-ad4a-5265bcaee6c4"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F40533E2-592F-4A7D-A574-09C3C9CF3DB6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CA0402A8-3309-421C-977C-A21B2778A2B5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C7606BF7-D2E0-4C96-8FD4-66B26FE89798">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2263d216-8a1f-4e46-8dda-b8858d21d39b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A786CFBA-7458-4856-921F-4CBAA12E2A93"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BF4913F4-4134-48E6-A22D-6284A99273F1"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C9229489-7C7B-48DF-BD36-590930FAADD8">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_37f3ef75-a76a-4e2c-a8be-c89657c4f2ca"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_761C1704-8097-4B12-8B29-E724E700E518"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_312C8651-E68A-4232-83EF-C816C7E8236D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_C931255A-B883-432A-9356-C051C6944F98">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7d0ef4f8-9e33-4835-84f0-7166f10eae11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_85C53AB0-26B1-473E-8954-16EDA78C8DDD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7E31E3EE-7E4C-4076-8D7F-D85E74A73168"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_CB08DB18-A407-4DDA-9FA7-38101511C306">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2152643c-408d-4b72-8d94-cea8a8c93452"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A6169EAA-7037-4E2E-9BEB-DA675F11D622"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D0A20305-18A6-455A-8A19-85DB76167213"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_CB9EB9DB-F8FC-4929-86E0-27D34FE364A3">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_61eccc55-9332-482c-a937-18f33a86f649"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_17BC235E-9A5A-4413-BDCF-38898F327E2A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_157D4247-19D4-4FD3-BD35-6A41B59B6482"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_CBCC38A9-4E1D-479B-86BF-172AF08BFF48">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d9672304-7168-450e-a1d5-725e76bf8053"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E80A56F1-FD97-46A8-93E3-E6D11BFEE95B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_36E1F9F5-2E1A-4A82-9038-47BFAD6A82DB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_CCBBF079-F4A7-4D23-BB07-E68BA400EB72">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_fc8a344d-8bee-4722-b6f0-eb58995be4a8"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BAD684F8-F773-43BA-8BAF-84579FC300D6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_953283D8-BA6E-4C09-BCC4-8C85067AA7CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_CD33E83C-DE03-482D-A074-895C5CA700A4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_636716bb-29c3-4995-8beb-b6f3979f3494"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_AFF2F834-A7B4-4728-8BCE-435B2C81ED3C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6069ED0B-3B1B-4ACB-9A86-4E4183E0A4D8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_CDA82C6E-B603-4FC5-A64A-D416A9213145">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_dcff5494-e89d-4607-b36b-9afbd6888143"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5A3424C1-0478-4230-AF28-27E4DC5A738D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_571DB7CC-8E8B-46D2-9F9B-D92E1DCF83CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_CE237747-A0E3-4129-80E4-27C9E70ED711">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0aec4eb2-10e2-4a84-b44f-b587a3a96e4a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_22AA0509-5BFE-41BF-ADAF-C82D527D3E87"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E088D0FC-E1D7-4317-84C1-1CD2A59D4B12"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D002BBB6-516B-4E20-AC66-C3603E02C0B2">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_dcff5494-e89d-4607-b36b-9afbd6888143"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_61A09C72-1695-47B0-9765-430B6157E3A0"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_571DB7CC-8E8B-46D2-9F9B-D92E1DCF83CB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D047426F-541C-4257-B7CA-9616032DAAB0">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_37f3ef75-a76a-4e2c-a8be-c89657c4f2ca"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B330AFB5-5060-42D0-BD52-20266295DE8E"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_312C8651-E68A-4232-83EF-C816C7E8236D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D0E7E30B-4137-417B-98A5-655F703A3190">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f7b7131-73e6-467f-be16-07028c352839"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_993FBF42-01C7-45E6-8526-403FCDEF5EAF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_40B9E45E-2623-4362-A8AE-7106413BC56A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D17ECE8F-CADD-488B-8121-D98C40F37362">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd0307c6-cabe-46d5-a865-f8781bc7eb54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FF2F1189-79CE-4B07-B653-39F20BD741C9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2B09EEE6-E792-4D3D-8401-661F243A90E0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D1949336-99EF-4ED8-BE50-4D52C2CC8ABA">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_64d1caf4-e2de-4f6c-9d65-32415ae9c109"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FF2F1189-79CE-4B07-B653-39F20BD741C9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CF2E5B8A-9A44-46C7-A715-077EAE5B9674"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D1FF795F-6C47-4277-B371-DCFF31FA6C82">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd0307c6-cabe-46d5-a865-f8781bc7eb54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0A8B3EDC-B44F-48A7-9A1E-29F46319C081"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2B09EEE6-E792-4D3D-8401-661F243A90E0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D31782A9-ECF6-439C-A634-B74EC2A589E4">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_be72c124-693a-4502-a4ed-598948c14e5a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D3BCDD8-A0EF-4FA4-868E-D3390647F14D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F5852907-64F0-4DA9-AF94-A74F74C8EB5B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D52F18F6-0BCF-417C-800B-0979C0150D44">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6887d22f-6750-48d1-898f-36cea928555d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_256931B2-EE91-43BA-8B5B-AB4CB2C10C21"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7321B70B-B0AA-47B0-B3AD-21B4454A99F8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D7071F19-9E39-43D2-8940-F45D75BF0DCB">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d6a5ccd-a8bf-4d97-949e-ea3209a7ec68"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1F909534-FE7F-4C96-ACE7-C296E081416D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7B220F09-83E1-437B-9BE8-BD1D4FE372B5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D7CFAEE2-6889-4E35-A268-259CE1B2623A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a3731f4b-5e11-4617-9142-0d8ff63fe17d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0D3198DE-366B-4C4F-B1CE-D30C0F1023B6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_33F8C32B-E58A-4CE8-997E-5A82ED06ABE4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D84038B5-7B52-483E-B890-DDBE700A0DA6">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c95017d4-9dcb-44e8-8201-f12d73c622c5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5F1F3057-4E43-473A-9425-CCCDF1317D3B"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D244B36A-89E0-4DBA-B193-B9E4FB9BBB77"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D85FE93D-B82C-4776-9DF8-D8F01DDAB771">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_358ad9b4-1d16-45b0-8800-cc2a0c6fdf20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6F2E77C3-FF33-4279-8436-C7859D084515"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5A4C257E-DB6C-4032-AFDA-EE18EBE56D35"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D8BF5850-33C8-40C2-859B-7C8EB5BD24CC">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4029c4b6-bfa6-46bc-bac2-c8c0560ede8d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7BAFD26A-4CAF-4168-8923-B3AD19D31B92"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3C3A11A3-506A-4BF3-B67A-81FA08881259"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D99F7CB9-405E-42C5-9F30-36E5CBB32C9D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b33dd5b7-988a-48ee-a6b4-4e4b949a2321"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B4F2F081-7ADE-46DB-8CFC-696068AD5FF7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8C93A663-8BD5-4637-BE24-1E594BCE10C0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_D9BEFC45-D826-48B2-BA19-3AB7A905D15B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6887d22f-6750-48d1-898f-36cea928555d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F0F54F8F-E843-4ACB-9694-5670050F7142"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7321B70B-B0AA-47B0-B3AD-21B4454A99F8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DB7E75F2-A253-4634-967B-1D16E9030874">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ffeabae7-e01e-4d9c-b8eb-04332076760c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_EE9B8A4B-6545-4402-A972-7B602A9FC701"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2F97FC66-C41E-4C50-969A-F285F5F99065"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DBF83B7A-44BA-4216-AFAD-4B9A247FFC80">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cb6a2d90-594e-4932-9900-7991eec3bf70"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_706D10C3-0390-4B88-A3BD-863C93D1BE7E"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_682FC858-F9BC-4403-8911-123C08D6F600"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DC0BFAC0-41DB-496C-8487-96EE393F11DF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_37f3ef75-a76a-4e2c-a8be-c89657c4f2ca"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D3BCDD8-A0EF-4FA4-868E-D3390647F14D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_312C8651-E68A-4232-83EF-C816C7E8236D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DC1DEDF2-0ABA-4FEB-B9B8-5448CCB618F9">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f8bfcf9-7b44-4d33-860a-b72637a1a467"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_88045164-3CD0-4CF6-B48F-A91479FA89C4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2DA5A57E-D4B6-4D56-9A18-89B72278F2BC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DC25EC31-4002-4BE1-B018-F7123005B46B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d063246a-90b4-4e78-ad72-60c39a1f7826"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_32D45193-9D62-4E64-8813-A57EDCFF9EDD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_B2F12093-3F45-4904-AACC-20C19BB6A679"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DD5867B3-5EF2-453E-94E6-877C9BD5A7BC">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d6a5ccd-a8bf-4d97-949e-ea3209a7ec68"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B6CF1B47-627B-4CAC-AC5E-96C20568911A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7B220F09-83E1-437B-9BE8-BD1D4FE372B5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DE268CD6-D470-4A13-A734-4D105CE27598">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_8b049716-9645-4570-a4c3-2bdc59e5bd6d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5C8109D8-93A1-42B8-9535-F4BC375D7923"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1D715AF3-10FD-47F5-86DC-1A0F8CE35192"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_DEC5C681-9E26-4C4B-8636-B29B105AE8CF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5ecee914-e654-4912-b868-d52d932aeed5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C383D03C-F170-40D7-885E-D1B042436749"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1AF3DB0F-3FCB-4C5C-9B70-8CBBF2B1EDFE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E0D5C513-2A8E-40EF-8447-B47CDC08A780">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7e47efab-292e-4288-9b81-3664e6abab03"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B4F2F081-7ADE-46DB-8CFC-696068AD5FF7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_58D3A1DB-97B1-4B5F-8286-36CFE1E72F94"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E2ED99AE-43B5-48E8-850B-7EEEFD098851">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2152643c-408d-4b72-8d94-cea8a8c93452"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B8F8716A-249A-4832-A2F5-BD13E776483F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D0A20305-18A6-455A-8A19-85DB76167213"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E307BAC5-4993-413D-84C7-FBA2CAD52E12">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0db0cef6-5552-4ce1-b4e6-1a14e4617613"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4869DC6F-5595-445B-9F31-B91E089412E7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1852C9A0-40EC-418C-8EBF-4A5E8C63B08F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E3D22B79-2A65-4389-A6A4-46B8FD1DE35A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_52764025-e306-489c-b3e2-66724dca235c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_02BDD55B-09AA-4501-97A2-7F8829C1DCA3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EAB4B662-6CC0-4FAA-8231-DDECDC66170B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E3F2A7B0-7206-4F43-A31C-5AD5DFC464BF">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cb6a2d90-594e-4932-9900-7991eec3bf70"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7EF4CD45-88A0-4BB3-92E2-3F8D2A37864F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_682FC858-F9BC-4403-8911-123C08D6F600"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E54AC7FF-8000-485F-BA94-F35682321467">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_64d1caf4-e2de-4f6c-9d65-32415ae9c109"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_831DFAD1-B8F4-4D41-9416-42C4A6F2B25D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CF2E5B8A-9A44-46C7-A715-077EAE5B9674"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E54ECFB2-6F35-4B91-9C73-216C6276A90A">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a3731f4b-5e11-4617-9142-0d8ff63fe17d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_550169A3-1E2E-42DD-8DF5-4F558D6A68DA"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_33F8C32B-E58A-4CE8-997E-5A82ED06ABE4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E5D310CD-18B9-499B-AF12-D620822A657C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_52764025-e306-489c-b3e2-66724dca235c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_86788CA8-7C7C-40E2-BCDE-9FC33D10CCF8"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EAB4B662-6CC0-4FAA-8231-DDECDC66170B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E7603847-B17E-4ED1-A7E5-D15E67FBECEE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0aec4eb2-10e2-4a84-b44f-b587a3a96e4a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_96A88FAA-B3A1-403E-BBA2-D1043ECC3D39"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E088D0FC-E1D7-4317-84C1-1CD2A59D4B12"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_E91B8C66-6185-4572-8FD5-26D9D50A02AE">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4f590238-e914-4643-acea-140e4e5f6fd5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FA33AC2E-92DB-4B72-A94A-304CE127077C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CCEC646E-C018-47E7-90BC-D080E80E6B44"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_EA0FCD75-7E2F-40B5-8495-9D352CD211DF">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_61eccc55-9332-482c-a937-18f33a86f649"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9732A485-3D81-46B3-BC9C-89E2919DBF38"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_157D4247-19D4-4FD3-BD35-6A41B59B6482"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_EABD06C0-F82D-4390-91D7-79EB6FA6C413">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_099de698-0064-42c7-a3f9-02fe4dd5aa7c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2DD160E5-FC73-4137-A787-3870EA1FD6E3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30945F3E-3A91-40F8-B063-0CD1CD5AE7A5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_EB4BF15C-9002-4C99-ABA9-AD5DFA537F80">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_24739a89-f1bf-4569-bdf7-dc38ddb35219"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7C4D91E4-C742-4D37-B42F-9B066A749554"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6560EB3C-49CD-4F5A-A869-E39D348076DE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ED6AD1E2-2DFE-45CD-BD9D-A88D199282AE">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e177f03c-55dd-4be7-ae7d-1e2ebad3a347"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BCD0CCA2-796C-4566-9CFC-51E72247110C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30BFAC04-54B5-49BB-9244-715527A00C03"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_EDB03F74-53C2-4EEC-BFB5-620E3F741B92">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_47bc1433-d85a-41b8-9d1a-5ad5de9fe794"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B34BEB2A-AD26-4BFA-8822-9A882C0E6E5D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_679BF378-049C-47D8-968F-F263F539445C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_EED0B5E0-BBAF-4322-A5F9-5813247FBD8D">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5682b6f9-8b26-4699-b0cd-21aa576caaa7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7C67561C-5FA9-4A61-B3A8-77674502EF93"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EBF21149-BDCB-494B-9C5B-BB000FAF98AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F0007204-63C4-4F1D-8DA7-B25C3C19347B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b14527a5-f984-4ebe-aa99-021109766a52"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E0D1D04A-4A07-452E-8435-B03528367FE2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3BE46185-171A-4433-B828-6637B083897E"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F083E5B9-97F5-4899-B801-036126DB83FF">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5248ac35-2ee8-4ee2-937c-0b42d7dcece3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_A786CFBA-7458-4856-921F-4CBAA12E2A93"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_59102B86-A583-45E6-A596-ECF2BE8C3E88"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F0FDA1B1-B7AB-4A94-81FF-21CA03699064">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd390202-51d9-421b-8b50-fdaa3bc4f2d3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_AD8C9B4D-1D36-4810-B40F-EC412B887E92"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_ECD8192D-0744-44B4-BAEC-14B461A3B4EE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F1A17004-4361-4C74-833C-BA608E989C5E">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6f74a243-8da8-4422-ab82-6f539733d5e7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C7960B2B-5CD0-4073-93FD-A33DEC00172D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E01B0EDD-7622-4AA7-B922-AE30096E2ACC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F4332511-DDD8-4B0E-B905-76F812732176">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c10ef527-1616-41c4-93d7-52711091a474"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_D821C821-3B44-4AAA-B8D6-D2AA1ABCCE42"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5CE6D0ED-AFFE-40EB-BCB5-9796C9165307"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F43CDE18-5FC8-4D89-9AB6-6F9444934049">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9e679a89-62df-4c56-baf6-b276a1ae35c3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2AFDE74F-EA0A-4F8B-B72B-D4D7EAF04013"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DA1D8721-0681-42E0-9EE6-718DE2DCDF57"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F4AEC123-7870-4B0F-9F42-40FB40332611">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_cd0307c6-cabe-46d5-a865-f8781bc7eb54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7EF4CD45-88A0-4BB3-92E2-3F8D2A37864F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2B09EEE6-E792-4D3D-8401-661F243A90E0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F4D39E09-C581-4AA0-8373-309CFD7F8F0F">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f364469d-6157-4ca1-bf90-8049d2411cce"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_51B431F6-5197-437A-90BB-549200AC2476"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE5FAE94-660C-43FA-B8FC-C4A019AC7B57"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F567B523-61F1-4140-81B4-79A5492FC987">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_dbb6a144-8d61-405a-9f66-88ec2313dbce"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_BE083A97-DE03-40ED-98E0-39614D2174D5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C22AFA26-E601-484C-BA06-FA67A084F89D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F7021477-938F-43F3-BFD2-357DA92AB187">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7d0ef4f8-9e33-4835-84f0-7166f10eae11"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4869DC6F-5595-445B-9F31-B91E089412E7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7E31E3EE-7E4C-4076-8D7F-D85E74A73168"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F765307E-04C2-4B7A-931B-5C7A069C21BF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f6596e01-ae54-46b0-a86f-ff27456e26db"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_FDF02B9F-07F6-4CE3-AC4D-73D35A379A74"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_66D8A68D-1233-4C53-B3D2-6E4E84C2C5B6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F7710B5E-DFE3-4C93-A11E-1511DE07CBE4">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e567bc55-d3c5-48d4-847e-7e3b924d8027"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_993FBF42-01C7-45E6-8526-403FCDEF5EAF"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0A0EBE30-7E0D-4D19-A6E4-104F869992B2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F7C98ED9-FC37-4211-A8BF-4A290F53C0EF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5248ac35-2ee8-4ee2-937c-0b42d7dcece3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B7E49643-CE78-4C17-877D-4D2D885EC992"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_59102B86-A583-45E6-A596-ECF2BE8C3E88"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F84E6674-2E0C-46C8-B14E-F0FEF9D1132B">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0c1199b6-f44d-4d03-ad30-32e39309006e"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_36DD2548-F1D3-4C4D-902C-B0C8CBB27FFB"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D1F0A1CF-2481-426D-826E-5664E8727B39"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_F977674D-C768-4E76-B67D-6E1C59E41604">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d660b5e3-3724-4c0d-bebb-c5328ded4946"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_776325B6-9CBD-4136-8D35-148C3A1E684D"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_998D64CB-3480-4254-B223-7892FDC747E6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FA379C6B-0B0E-449C-820A-2B2BE528F83C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7bba3830-8d5d-4160-9e9a-d879c479b7f3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_F3A168E4-5321-43B5-89D4-9B97114DEC5A"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EB9F00D4-3606-4E40-AE1C-402AFA9B20BA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FC05CB40-CA0B-40FB-9539-D9BCB77DC469">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d472f2a-48b9-40b0-a1de-893e28b6427a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3F7C9E06-643D-4A2C-8082-A097D4817DD7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE013774-C4FD-4ED9-AD3E-2C7B29F8B5E9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FC42160D-43AC-4D94-ABA3-2F6F837E1201">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f7b7131-73e6-467f-be16-07028c352839"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C40EFD59-F5C1-4977-A026-5684D1C1CB8C"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_40B9E45E-2623-4362-A8AE-7106413BC56A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FC4B1EF9-92F4-48C0-9339-2F897D91F5CE">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_832bcf59-9a19-476d-9f39-fda214e43b20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6D418141-6879-42EE-A799-0BCAC87B1310"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_207A5336-9820-4733-9F55-64236D27A20B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FC673877-DEF9-4FB4-B308-265C6B79EC22">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ba013c76-93dd-4575-92ba-cb3b1677307d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3332CA26-6B13-496E-80A0-297FF27B61FD"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8984C18C-FC93-4ECD-BC9B-8F304F05E407"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FCCEE5FF-0693-427C-BDC8-9108FAE75337">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ea26b70b-40e7-41b8-87f5-3ec1286b7674"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D6938D5-7760-4415-B275-9841A8BE4AD3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_47F30CA2-EE5C-41DC-9B9B-92C5823AB808"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FD8A956F-1783-4C96-954F-62F52C404663">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ac0fe744-bdc3-4205-81f7-6ced828e4963"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_B034BC6E-7B85-4E90-AE92-549C055C0072"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_6F62B188-07ED-4D04-9FC6-32FCBCF977BF"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FDA19F97-3512-40C3-B958-A86CD96FFE67">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b4938d01-b855-48ed-a4c9-0bf65674aa00"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_C7B60933-3511-4869-8D5B-8C067084DAB6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30EA0EEE-0C52-438E-952E-665E5B2BAB8A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FDA3F838-E39D-45C2-AB04-F27996F5BC96">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e69868a4-d40f-4b6b-bc47-1d3a92b20d90"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6A1F52DE-B3E5-498A-B988-37479A87D087"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C58AE5C7-49D4-4EEA-9796-DA24E76F6A5C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FDF0E4D8-939B-4DD8-90FC-FEC5026C88D9">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e567bc55-d3c5-48d4-847e-7e3b924d8027"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_E12F93DF-F630-471D-8BE5-0C973325D12F"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0A0EBE30-7E0D-4D19-A6E4-104F869992B2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FEC8C0F9-E9BE-4702-BAC5-30A082C4E8DF">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5482c581-0aa6-463f-b76b-433a5c900769"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9A062410-EBCE-44E3-801F-D1CD36381635"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_29814D9C-C74E-4B90-8F21-2AAF50462BD7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FEE7F838-D0B3-4CD4-8E44-456D01BB509C">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d0baa0e4-a42e-4a59-83f1-60a2a84d1b79"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4060A247-238F-4856-A046-2FBAEE2230A5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_14845879-D40D-4A71-B492-35CDA70983DB"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_FF81117D-375F-4529-BDFC-2AEEA4143637">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_a3731f4b-5e11-4617-9142-0d8ff63fe17d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_239A9A5A-45FE-44A3-A90B-F1FF5611BC9E"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_33F8C32B-E58A-4CE8-997E-5A82ED06ABE4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3c091aa-4030-4368-9b68-e42f0b7d4be3">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ba013c76-93dd-4575-92ba-cb3b1677307d"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_86665623-7f13-4ba0-af87-02a4db1cf80b"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_8984C18C-FC93-4ECD-BC9B-8F304F05E407"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3cb52a0-3be0-48d1-bab1-05f1531975f5">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c10ef527-1616-41c4-93d7-52711091a474"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_00e235f4-a826-4087-9f42-6ae5295a433e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5CE6D0ED-AFFE-40EB-BCB5-9796C9165307"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5c5bf0b-755f-4485-a25c-b7a8710c6079">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9e679a89-62df-4c56-baf6-b276a1ae35c3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b89cb8c-516e-4328-98fa-14397c4b60aa"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DA1D8721-0681-42E0-9EE6-718DE2DCDF57"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a693b5af-9ee8-477a-b9ca-a1efde369a29">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4112d102-a246-422b-89bb-b093a484d1e7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b0acf69-2573-40e7-a444-e5750732699e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CAF7400D-6629-4C65-B1A6-6C860E36ADC2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7ea8ede-b4bb-4651-b202-ec5e0338476d">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_bb98907c-80d6-41d9-bc27-5135bfed6844"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_733d999f-6568-4450-8ba0-037062628d03"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0D452AB9-D7D6-4F12-8FFD-12EB99B4F818"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a86d910e-9e21-4055-ba31-8a953a8ff2d3">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b74fb64a-2d23-43d5-b0e5-9fe89d506d08"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5160a216-6226-4661-81d4-4801478285a6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_77DDC8B9-679B-41F2-B762-0F5C07B31CBD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_abf76a47-947f-4129-b526-4e1ca6916f22">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2263d216-8a1f-4e46-8dda-b8858d21d39b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_88d55cda-804f-4a96-ad78-5cf5956715bb"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_BF4913F4-4134-48E6-A22D-6284A99273F1"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac1db71d-6d0c-4cc3-be6a-d546e123b464">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_772f9469-4190-41cc-aed3-bfa42bd718d1"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f165d3e-b460-48eb-a8f7-54ee3bd7f50e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_838461BB-2DE0-40A2-9F7F-8979C92E9B71"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_acbb5ee4-0e14-4ddf-bf28-d128a1f8183e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_16c66060-0ed7-4b0c-bb36-c57e7b1df2c6"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f4f7bebf-b2c6-49ec-9e77-0ba056ea5735"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E989FE73-1F71-472F-99B7-1066AE2816A8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad4d7706-4f14-4743-974b-7785515f6594">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_e69868a4-d40f-4b6b-bc47-1d3a92b20d90"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_28185134-e5bf-49f0-88c5-f499b1041ccc"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_C58AE5C7-49D4-4EEA-9796-DA24E76F6A5C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae596ea7-8416-420b-b9b6-9542253394f5">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2f7b7131-73e6-467f-be16-07028c352839"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a8deb74-98ff-4a63-a403-4dab07202e8c"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_40B9E45E-2623-4362-A8AE-7106413BC56A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b33e30d9-a622-43a3-88c4-b70e575e7fa5">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0c1199b6-f44d-4d03-ad30-32e39309006e"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_79931ced-abbd-4c61-95a0-d1b7a892eac1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D1F0A1CF-2481-426D-826E-5664E8727B39"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b38e95e7-159f-4468-9005-e2d479b4f878">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b14527a5-f984-4ebe-aa99-021109766a52"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d7af589-5db5-40dc-b49b-67ff5f671214"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_3BE46185-171A-4433-B828-6637B083897E"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_be6e08ac-0ba7-49ca-8760-17ccfd2e4627">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0aec4eb2-10e2-4a84-b44f-b587a3a96e4a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_eab298cc-d41b-4f65-9494-97b9dfd30fb9"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E088D0FC-E1D7-4317-84C1-1CD2A59D4B12"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bf617123-eaaf-4fbb-8f3a-d05252954549">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_00b279e6-de25-4d9b-902b-d46e5659a71a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_74e9fbc9-507b-4d01-82e0-84a71d50f4f2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2694B3AF-0459-43DE-A723-ED49F02F9427"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c006523c-7008-489b-98f7-9f363b8819e7">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5dd00d05-44d5-4b26-8872-3c4944b02fd8"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7207cf84-974c-4430-978b-e7d7c0a353ba"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EFE016B7-B667-42E9-8C09-7F46D016FEB4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c5d8d8b6-e47e-4203-a67f-2cf2133feba2">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_3d6a5ccd-a8bf-4d97-949e-ea3209a7ec68"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a83f5fe-f8f3-41c8-9e1d-d4c1aa4d95a4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_7B220F09-83E1-437B-9BE8-BD1D4FE372B5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c68317df-2c6c-4ca4-965e-ef2b0d1e8e73">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d27651cd-b1a0-4003-98ab-9547631ecb89"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e21c2065-f977-4f67-9c34-8a7e5aacdc07"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2BBC1E0F-17C5-4A19-84D7-7EE6E4F6CF5B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c69178c0-0dfb-4dbf-9c79-2131ebb00abf">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_5eb44477-cb47-4877-a8f3-19efa56e2086"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_06395f60-f80d-410e-8bb9-15b199553a59"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_92425BCD-E587-4BF4-9E18-C00FDABF91C7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cacc10d6-52b2-428c-b248-a9bd8986ec47">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_358ad9b4-1d16-45b0-8800-cc2a0c6fdf20"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_774ed27b-5562-433a-aff0-35363d2a455a"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_5A4C257E-DB6C-4032-AFDA-EE18EBE56D35"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf48b280-7117-4a7b-9d84-6d4e9f1280de">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_faa278c0-c46e-4a32-8bad-2693543a801b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ce2743a-6c48-4b25-b030-426ac979e256"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88DCF6D3-B0F3-42B1-8C86-1D642D4E97B9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d309fb64-b9fb-47ea-8912-812f1d7b9045">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_64d1caf4-e2de-4f6c-9d65-32415ae9c109"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a9585a6-9cda-43b4-bb7b-bcda6e64475d"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CF2E5B8A-9A44-46C7-A715-077EAE5B9674"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4195ad0-fd3a-4f01-9fbb-a5637d99ec6b">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_675e5a27-6fca-4792-854a-07572b6cf9d5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8d1e46a-dabe-45c4-9dc2-19cd4ef971e1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_1589C35D-6154-407A-B258-5BD16A943FB3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da67cea8-35f8-4cbc-ba8c-f6cc124221e1">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_b4938d01-b855-48ed-a4c9-0bf65674aa00"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3102b741-604e-437f-9301-6b7654d6c797"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_30EA0EEE-0C52-438E-952E-665E5B2BAB8A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dd9ce04a-7826-4265-9f34-f9ae1894b867">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d28e3dad-54f4-44b8-858d-055220e3b614"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f9eb86a-1292-4e7b-9b23-24609b23cd4e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CA9FAFF0-8E22-4860-B868-1BDBC7B98C53"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e0f47bde-3c89-462f-aa78-a743b136a61e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7bba3830-8d5d-4160-9e9a-d879c479b7f3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_adda6b36-74eb-4644-b617-7c03db25eea3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_EB9F00D4-3606-4E40-AE1C-402AFA9B20BA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e14cd706-0471-41be-ae9b-bd60b4c30746">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_7504edd1-20cd-4197-8bd1-e0ba8e4178b3"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_88711950-c5f0-4159-8711-a959e18eb53e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_D6D2321A-582E-43C2-815F-27299F947B5F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e164e5c6-2c9a-41b7-868f-2b269317dcf9">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_48614180-653f-4780-b821-6e8fb5d2a9d9"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7c0a915-5a18-439d-96e8-3754c2d9b1bd"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_33AC9D5D-3F34-4011-9519-5AABBEDB1A4B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e17c4730-d6e9-4a90-8805-251d26d78353">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_be72c124-693a-4502-a4ed-598948c14e5a"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbce82e0-f813-41c2-8d13-aee0747a641b"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_F5852907-64F0-4DA9-AF94-A74F74C8EB5B"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e27fb978-d690-4ecd-97a1-5dac21e7edc2">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_0bca101f-e109-44db-969f-4d1312b5239b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_02288257-ae36-4df3-b444-fd7faf331da6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_72C5CA9F-91A9-4366-8B9A-F62F22B5F71F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e3671643-d6b8-497b-9d87-32c78676f6b1">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_d660b5e3-3724-4c0d-bebb-c5328ded4946"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_79f9f336-b070-4ffd-8e3d-a9d00f9094d4"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_998D64CB-3480-4254-B223-7892FDC747E6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e3df23a1-0f0d-4b51-811b-bc884e785fbd">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_9044c1d3-126b-4046-9239-e1a976865b58"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cc6f69c-66d6-48da-81f5-fd541b8bc966"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_88691A43-6951-4012-8B21-A99DD1D3CAF4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e4d5ed7a-5107-4297-b98a-1216a8ea485d">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_1a6a6a13-ab68-4002-8b51-d32ff384ba5b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc592ba3-f40b-418d-9096-8918ddbe7b3c"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_A9E67DDF-6667-4FDC-8870-641646B79142"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ea2cef13-4fde-41d7-bcba-d76718bb698d">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_21ec4d03-3b25-49fe-b265-68119136fb3c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_096f4960-1d5e-4669-8dc6-c7c388c2bdd1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0F8061AC-317C-4D08-A94B-6452DC9C3125"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed901cf4-8dfa-4809-8b9a-774db124e968">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_ffeabae7-e01e-4d9c-b8eb-04332076760c"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_18aca3e0-282c-4ecd-9d6d-c088c99a63e5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_2F97FC66-C41E-4C50-969A-F285F5F99065"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f3471da0-f1bc-414a-bcf4-df7c209923be">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_2919a6d8-fbc9-45db-a7ce-0ae52cbf3312"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c983512d-d811-4a95-b382-894d64ae3ed7"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_0BFE82E4-3193-4DD5-A6F7-6324256F70A9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f419a10f-8f87-458d-98d7-c8da24b1769e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_27399f28-722f-48d5-a8f4-77731d7025f0"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_65a11440-6ad4-4e57-a676-1559ef86a074"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_17DE8296-29FD-4C94-B077-04E17D1187D3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f5319f46-b33c-49c0-8f7e-3f21b00d13aa">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_c52ee867-45c3-4efe-981c-13d695369636"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_570dd323-f475-4521-8acc-b85f29ccf795"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_60DE13A3-951A-458D-947F-7CE845912825"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f7b49881-76d8-4ef7-acda-07c0ad81355e">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_f364469d-6157-4ca1-bf90-8049d2411cce"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_080a6287-30b7-418e-987f-618fbb15ba32"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_DE5FAE94-660C-43FA-B8FC-C4A019AC7B57"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f8d7f1d9-6bd2-45fb-90a2-9d49ac8c3df5">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_4f590238-e914-4643-acea-140e4e5f6fd5"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_36b3a2a6-0b25-40de-abed-e231044190a2"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_CCEC646E-C018-47E7-90BC-D080E80E6B44"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_feb8f462-65a8-4ed5-bfe3-9bf4a363b171">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_24d6bec7-7668-460f-96b9-d23bd0f01f54"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ac2bc10-67b5-4305-8714-c345996e6c6e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_07705805-D417-4504-81EB-B06F57A90ABC"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ffba9975-f505-4256-8e0c-f16911f92c55">
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:Terminal.TopologicalNode rdf:resource="#_6f74a243-8da8-4422-ab82-6f539733d5e7"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#_48a0569d-aefc-4284-b533-7cc85f6f933e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="#_E01B0EDD-7622-4AA7-B922-AE30096E2ACC"/>
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:ID="_33f41539-7638-46c1-8e74-6c90b94360c5"/>
  <cim:TopologicalNode rdf:ID="_00b279e6-de25-4d9b-902b-d46e5659a71a">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_03756ece-034a-4c69-acb3-6926c418a24c">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_0418e19e-fee8-4bea-ad4a-5265bcaee6c4">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_07628565-1fd4-49c9-aa26-7f1ca89c9787">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_099de698-0064-42c7-a3f9-02fe4dd5aa7c">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_0aec4eb2-10e2-4a84-b44f-b587a3a96e4a">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_0bca101f-e109-44db-969f-4d1312b5239b">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_0c1199b6-f44d-4d03-ad30-32e39309006e">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_0db0cef6-5552-4ce1-b4e6-1a14e4617613">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_11312f51-da49-4567-89f3-dcda00a2b3f4">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_1346e2b4-c72f-4c76-8b62-33492c4f2f18">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_14555397-b6e8-493c-8dd8-ae981c521aa1">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_16c66060-0ed7-4b0c-bb36-c57e7b1df2c6">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_190cf237-c6fc-4a2a-b807-a6e78bf914b3">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_1a6a6a13-ab68-4002-8b51-d32ff384ba5b">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_1f035407-2f9a-4cf6-a266-6750cf69e0ec">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_2152643c-408d-4b72-8d94-cea8a8c93452">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_21ec4d03-3b25-49fe-b265-68119136fb3c">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_2263d216-8a1f-4e46-8dda-b8858d21d39b">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_24739a89-f1bf-4569-bdf7-dc38ddb35219">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_24d6bec7-7668-460f-96b9-d23bd0f01f54">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_27399f28-722f-48d5-a8f4-77731d7025f0">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_2838879e-6131-4054-b057-08013c264e54">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_2919a6d8-fbc9-45db-a7ce-0ae52cbf3312">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_2f7b7131-73e6-467f-be16-07028c352839">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_2f8bfcf9-7b44-4d33-860a-b72637a1a467">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_358ad9b4-1d16-45b0-8800-cc2a0c6fdf20">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_37f3ef75-a76a-4e2c-a8be-c89657c4f2ca">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_3d472f2a-48b9-40b0-a1de-893e28b6427a">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_3d6a5ccd-a8bf-4d97-949e-ea3209a7ec68">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_4029c4b6-bfa6-46bc-bac2-c8c0560ede8d">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_408d8e82-1cbc-4774-928d-91155b621eda">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_40c5e4ac-fe49-4163-9b2a-714d7bc7fdd1">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_4112d102-a246-422b-89bb-b093a484d1e7">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_43872e4e-84e8-4ad2-9fae-5314a815597d">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_4598d348-e2bc-443e-b40e-d0cc254b0440">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_47bc1433-d85a-41b8-9d1a-5ad5de9fe794">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_48614180-653f-4780-b821-6e8fb5d2a9d9">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_4c9dbc07-37f5-4d66-95f0-243a9a4e39bd">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_4f590238-e914-4643-acea-140e4e5f6fd5">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_5248ac35-2ee8-4ee2-937c-0b42d7dcece3">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_52764025-e306-489c-b3e2-66724dca235c">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_5482c581-0aa6-463f-b76b-433a5c900769">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_5682b6f9-8b26-4699-b0cd-21aa576caaa7">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_5bec612e-5d8a-413e-bcc5-4d5c4268dc96">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_5dd00d05-44d5-4b26-8872-3c4944b02fd8">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_5eb44477-cb47-4877-a8f3-19efa56e2086">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_5ecee914-e654-4912-b868-d52d932aeed5">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_61eccc55-9332-482c-a937-18f33a86f649">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_636716bb-29c3-4995-8beb-b6f3979f3494">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_6485d386-7c1f-43a0-9ce9-d88583a56dab">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_648f685a-6af9-4d1c-a7a5-0e8e4a62c750">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_64d1caf4-e2de-4f6c-9d65-32415ae9c109">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_675e5a27-6fca-4792-854a-07572b6cf9d5">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_6887d22f-6750-48d1-898f-36cea928555d">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_6f74a243-8da8-4422-ab82-6f539733d5e7">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_7504edd1-20cd-4197-8bd1-e0ba8e4178b3">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_772f9469-4190-41cc-aed3-bfa42bd718d1">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_78af84cf-e453-4f84-a192-ae5efd3a6672">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_7aaab0bc-a581-4592-b4ca-ee414b942e9e">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_7bba3830-8d5d-4160-9e9a-d879c479b7f3">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_7d0ef4f8-9e33-4835-84f0-7166f10eae11">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_7e47efab-292e-4288-9b81-3664e6abab03">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_7e9eded6-2ab9-438b-9f8c-2181454fcf25">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_80edad27-f049-42a5-9e11-741a07910344">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_81f8f0e5-af14-4ce3-94c0-193d8bb06a11">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_832bcf59-9a19-476d-9f39-fda214e43b20">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_84f325d2-e0e8-4d1d-bedf-53f1974cfa2b">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_8b049716-9645-4570-a4c3-2bdc59e5bd6d">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_8d9ba5d5-5e45-4f3c-a8e8-741598340742">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_8ed80ab9-24d3-43ea-aaaf-d2d5f4cf0670">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_9044c1d3-126b-4046-9239-e1a976865b58">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_9127fa81-c423-49c1-85e0-337510e206d4">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_98796d4c-fcee-4de4-b86a-c3db4408bdda">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_99c5af74-4462-4003-82a9-b6f772f3c30b">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_9e679a89-62df-4c56-baf6-b276a1ae35c3">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_a00db9be-180b-417e-990b-b94dfd1dfa4a">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_5497735d-fc92-4efb-b463-596fdf09c6e6"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_a01556cd-a9aa-4924-ae1f-215ad3f96977">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_a3731f4b-5e11-4617-9142-0d8ff63fe17d">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_ac0fe744-bdc3-4205-81f7-6ced828e4963">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_ad39fafc-dd10-42a4-956e-0ce301483937">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_b14527a5-f984-4ebe-aa99-021109766a52">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_b33dd5b7-988a-48ee-a6b4-4e4b949a2321">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_b41d027e-b3f3-4090-9d8d-cb0a01a2b83d">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_b4938d01-b855-48ed-a4c9-0bf65674aa00">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_b74fb64a-2d23-43d5-b0e5-9fe89d506d08">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_b7d86960-f3ca-4486-b4bb-ea74da55c56c">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_ba013c76-93dd-4575-92ba-cb3b1677307d">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_ba9544f2-493d-433e-bc95-3c4c8ce25e77">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_bb98907c-80d6-41d9-bc27-5135bfed6844">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_be72c124-693a-4502-a4ed-598948c14e5a">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_c04d60f8-61d1-40f3-98bc-36421b7a94d9">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_c10ef527-1616-41c4-93d7-52711091a474">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_c46888c9-5394-4dfc-a687-c462ccdb2464">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_c52ee867-45c3-4efe-981c-13d695369636">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_c8d22741-cec7-4706-8824-2cd4d808dbac">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_c95017d4-9dcb-44e8-8201-f12d73c622c5">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_c9e40c6e-6d56-42c4-92ac-a9c5a85410cc">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_cb6a2d90-594e-4932-9900-7991eec3bf70">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_cb895baf-db01-4481-8ebe-b50e2fc37080">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_cd0307c6-cabe-46d5-a865-f8781bc7eb54">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_cd390202-51d9-421b-8b50-fdaa3bc4f2d3">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_d0289dab-d01c-4c16-99c6-465864d96ce7">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_d063246a-90b4-4e78-ad72-60c39a1f7826">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_d0baa0e4-a42e-4a59-83f1-60a2a84d1b79">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_d27651cd-b1a0-4003-98ab-9547631ecb89">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_d28e3dad-54f4-44b8-858d-055220e3b614">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_d660b5e3-3724-4c0d-bebb-c5328ded4946">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_d9672304-7168-450e-a1d5-725e76bf8053">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_dbb6a144-8d61-405a-9f66-88ec2313dbce">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_dcff5494-e89d-4607-b36b-9afbd6888143">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_e177f03c-55dd-4be7-ae7d-1e2ebad3a347">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_e567bc55-d3c5-48d4-847e-7e3b924d8027">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_e5db6611-4874-4849-9242-8313ea83319a">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_e6138543-3ff2-4f02-8cdb-0ed716cf76a2">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_e69868a4-d40f-4b6b-bc47-1d3a92b20d90">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_e89ef78d-0e6b-4877-b01d-b1ae19f3d8e9">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_ea26b70b-40e7-41b8-87f5-3ec1286b7674">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_eb4b391d-2308-4db8-b8ab-eefa00a2543c">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_f2e065a3-bfd2-4f2a-97a9-cb3377b892c1">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_f364469d-6157-4ca1-bf90-8049d2411cce">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_f55e0469-d6c5-4817-ac08-51401e7c5470">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_f6596e01-ae54-46b0-a86f-ff27456e26db">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_f7a2feda-de66-4b21-9337-2b7eb983ff73">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_faa278c0-c46e-4a32-8bad-2693543a801b">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_fc8a344d-8bee-4722-b6f0-eb58995be4a8">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_fdf01006-c3ac-46d4-89f4-94ae3120c147">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TopologicalNode rdf:ID="_ffeabae7-e01e-4d9c-b8eb-04332076760c">
    <cim:TopologicalNode.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
  </cim:TopologicalNode>
  <cim:TransformerEndInfo rdf:ID="_014AF963-DD07-4069-87A5-2CD41765198D">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>6000000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>6000000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_4A2187D7-B29B-4688-B230-348174AD7818"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_05D225D7-8441-44A3-A7A1-631BF47CE780">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:TransformerEndInfo.emergencyS>1000000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>1000000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>14376.021699</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_93B4FBAE-1F49-430F-A302-DC05DA7FF652"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_0CF3BBD7-AB67-4CC3-BA9E-6EEB9DE86089">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>45000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_24363C9F-FC11-4C4B-996A-938EB4843DBC"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_18C9266F-A00D-4DC0-857F-EE12FE977645">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>100000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_4A7966E8-889D-4CB0-859D-31F0409089B5"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_26B2D596-A957-4479-9668-CCDAB8AD3FA0">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:TransformerEndInfo.emergencyS>50000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>50000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>277.128129</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_BBF9D3A9-C6E5-43CA-8976-F3748CC5F903"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_27CFA08A-56DD-4200-B270-9518238B55CA">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>100000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_6A6C28E6-DB43-4A17-BB60-41CDC0529E79"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_3A571686-AC6A-47F8-BF0A-9AE1AC13834A">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:TransformerEndInfo.emergencyS>1000000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>1000000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>7199.557855</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_93B4FBAE-1F49-430F-A302-DC05DA7FF652"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_4F81241D-B9CA-44EB-9C8C-97E079AC3EFB">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>45000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_24363C9F-FC11-4C4B-996A-938EB4843DBC"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_53F2DC2A-EFE6-4B71-BFA3-764B76E68C91">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>100000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_4A7966E8-889D-4CB0-859D-31F0409089B5"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_5744A0A0-FEA2-4FE5-9A57-D2617F44BC9F">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:TransformerEndInfo.emergencyS>50000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>50000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2401.777119</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_BBF9D3A9-C6E5-43CA-8976-F3748CC5F903"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_62A79EDB-6A8C-4840-A59B-5EC9E2419308">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>6000000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>6000000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_4A2187D7-B29B-4688-B230-348174AD7818"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_636F29EA-F7E5-4B6F-947A-1E42152EC483">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>250000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>250000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_C3686F23-8E1F-4E05-B37A-48F45E42CD14"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_63D047E4-7630-45B2-84F7-2386A0773ADF">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>45000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_85F8AD7F-FB97-4940-95B5-C53D1320D44F"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_70a6d260-d018-4929-b825-9e7f0a6d1b9f">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>150000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>4160.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_b0d58628-1f4e-4a0e-8c9c-06971815a6b9"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_7fe7c9f6-6905-481c-8dbc-037c00474166">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>150000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>480.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_b0d58628-1f4e-4a0e-8c9c-06971815a6b9"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_8D0A8A5F-0254-4562-8BF8-081AB4E9DB84">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>45000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>4156.921939</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_97675D04-5631-4F4E-9488-805DD8F9C786"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_90812BCD-4BBD-4D90-A241-9C97CB732D74">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>100000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_6A6C28E6-DB43-4A17-BB60-41CDC0529E79"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_95F6C93B-23AB-4F57-BBE9-9434A3A8EA2F">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>6000000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>6000000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_62B72ED5-3F82-4DEE-8728-604254D91FD6"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_9A01E2FC-E0B2-46A2-82F2-76FF11958311">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>45000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_AA2F5F91-7302-4A70-A719-3F5F901AEB97"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_9D5BAFF0-0C46-4859-A48A-4897E7BDC4AE">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedS>45000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>4156.921939</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_97675D04-5631-4F4E-9488-805DD8F9C786"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_AC82C280-DC65-4F6C-BA3D-081CC6FEB223">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>45000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_AA2F5F91-7302-4A70-A719-3F5F901AEB97"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_B42265FA-B0CF-4980-B8D3-096CA9E16212">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>250000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>250000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_C3686F23-8E1F-4E05-B37A-48F45E42CD14"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_D54FF75C-0E3F-4140-8523-C0A21243960F">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>6000000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>6000000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_62B72ED5-3F82-4DEE-8728-604254D91FD6"/>
  </cim:TransformerEndInfo>
  <cim:TransformerEndInfo rdf:ID="_DD3D57D3-B49F-4C8C-BE18-5CB803031817">
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
    <cim:TransformerEndInfo.emergencyS>45000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.ratedS>45000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_85F8AD7F-FB97-4940-95B5-C53D1320D44F"/>
  </cim:TransformerEndInfo>
  <cim:TransformerStarImpedance rdf:ID="_0A8F92C3-CB18-473A-8B6C-BCC4A5C3D65A">
    <cim:TransformerStarImpedance.r>0.413111</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.413111</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>12.393317</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>12.393317</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_05D225D7-8441-44A3-A7A1-631BF47CE780"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_0d4f8dcb-93cc-47c0-9a7d-04b47736344a">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_014AF963-DD07-4069-87A5-2CD41765198D"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_237777C5-B5DB-4489-9AE4-A91DF58D362C">
    <cim:TransformerStarImpedance.r>1.615748</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>1.615748</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>4.279281</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>4.279281</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_5744A0A0-FEA2-4FE5-9A57-D2617F44BC9F"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_b401d820-0b53-47f5-97c7-662b25eb4b87">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_AC82C280-DC65-4F6C-BA3D-081CC6FEB223"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_bd2ca71e-2924-4d41-ad55-17ea28302eb6">
    <cim:TransformerStarImpedance.r>1.615748</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>1.615748</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>4.279281</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>4.279281</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_70a6d260-d018-4929-b825-9e7f0a6d1b9f"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_c452ee49-0497-479f-8f9b-34749df2de05">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_DD3D57D3-B49F-4C8C-BE18-5CB803031817"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_caa042e0-2287-4e52-adbd-8370f4dd2836">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_B42265FA-B0CF-4980-B8D3-096CA9E16212"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_ce027298-e9a9-46af-bc44-8fff7caf032c">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_4F81241D-B9CA-44EB-9C8C-97E079AC3EFB"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_e03b4879-554f-4e3e-9a49-070413744192">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_18C9266F-A00D-4DC0-857F-EE12FE977645"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_e217bb66-9002-420c-831e-b180659c0239">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_8D0A8A5F-0254-4562-8BF8-081AB4E9DB84"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_e7857baa-50de-4370-85c7-8af290c4ff28">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_90812BCD-4BBD-4D90-A241-9C97CB732D74"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerStarImpedance rdf:ID="_f7c80ec0-ebee-4dfa-9153-56b453bd6f05">
    <cim:TransformerStarImpedance.r>0.0</cim:TransformerStarImpedance.r>
    <cim:TransformerStarImpedance.r0>0.0</cim:TransformerStarImpedance.r0>
    <cim:TransformerStarImpedance.x>0.0</cim:TransformerStarImpedance.x>
    <cim:TransformerStarImpedance.x0>0.0</cim:TransformerStarImpedance.x0>
    <cim:TransformerStarImpedance.TransformerEndInfo rdf:resource="#_D54FF75C-0E3F-4140-8523-C0A21243960F"/>
  </cim:TransformerStarImpedance>
  <cim:TransformerTank rdf:ID="_32e8fc6d-a3a7-44dd-846d-989146c3307a">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_b0d58628-1f4e-4a0e-8c9c-06971815a6b9"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_D09F9606-577C-4E03-9A24-E34A3F1EC5A2"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_47617DCF-9742-4DCE-B342-47AC25CCC9B7">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_6A6C28E6-DB43-4A17-BB60-41CDC0529E79"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_E31CA369-6B8D-4131-8336-301F2D99BFC3"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_6856C0E5-6BCA-4C28-A81F-6E6F884293C2">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_62B72ED5-3F82-4DEE-8728-604254D91FD6"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_BCD0CCA2-796C-4566-9CFC-51E72247110C"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_929D5142-7DFA-4419-9CF4-B5BB8D750438">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_62B72ED5-3F82-4DEE-8728-604254D91FD6"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_21EB0D54-A68C-4BB6-8545-FA402517C617"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_AE343A66-C523-479A-918B-363C2FBF3C8F">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_4A7966E8-889D-4CB0-859D-31F0409089B5"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_C7960B2B-5CD0-4073-93FD-A33DEC00172D"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_BBF0452A-3C27-4EB8-8071-B173C2DBF348">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_6A6C28E6-DB43-4A17-BB60-41CDC0529E79"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_E31CA369-6B8D-4131-8336-301F2D99BFC3"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_CA54ED6A-2E39-4C30-AB6E-A4098C6E0BF1">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_62B72ED5-3F82-4DEE-8728-604254D91FD6"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_BCD0CCA2-796C-4566-9CFC-51E72247110C"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_E5730E2A-B0E2-478E-AC68-75CB940AADFA">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_62B72ED5-3F82-4DEE-8728-604254D91FD6"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_21EB0D54-A68C-4BB6-8545-FA402517C617"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_E8747AD3-03FA-4DCD-96F0-8B7E53868E63">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_6A6C28E6-DB43-4A17-BB60-41CDC0529E79"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_E31CA369-6B8D-4131-8336-301F2D99BFC3"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_ECA16E64-21F2-4DF5-A7F6-0A54E2C7D11B">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_62B72ED5-3F82-4DEE-8728-604254D91FD6"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_21EB0D54-A68C-4BB6-8545-FA402517C617"/>
  </cim:TransformerTank>
  <cim:TransformerTank rdf:ID="_F2228E9B-EE87-4D60-9335-33F3C7C87738">
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="#_62B72ED5-3F82-4DEE-8728-604254D91FD6"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="#_BCD0CCA2-796C-4566-9CFC-51E72247110C"/>
  </cim:TransformerTank>
  <cim:TransformerTankEnd rdf:ID="_00EC5917-5CC1-4118-9242-692E244C0821">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_81F39A02-957F-4105-9E28-620CF42186BB"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_BD3D2ABC-E213-437C-BA81-77D30BB33B41"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_E5730E2A-B0E2-478E-AC68-75CB940AADFA"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_0F88C6BA-70A9-441B-8F8D-8BDDD8FD1442">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_375B0004-2C62-4809-B456-B70A10E90CE6"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_E8747AD3-03FA-4DCD-96F0-8B7E53868E63"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_11659211-8056-4D09-BCE9-203D85DD52B8">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_08C0C451-D7CD-4B2F-A070-B8A99CF64EE6"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_AAB37044-C222-44B9-967D-AF631C0135E8"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_E8747AD3-03FA-4DCD-96F0-8B7E53868E63"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_14CB42E0-0015-4632-BAEC-1A61B4D7F9BF">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_707A0B40-47D3-4773-BCCC-366C6E7F3E0F"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_CA54ED6A-2E39-4C30-AB6E-A4098C6E0BF1"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_15305460-26A5-44BD-9CB6-153374E0D918">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_ED6AD1E2-2DFE-45CD-BD9D-A88D199282AE"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_417D17BF-7419-42A5-983D-D349DE39C16E"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_F2228E9B-EE87-4D60-9335-33F3C7C87738"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_1FEE85E8-068A-40F7-97DE-81F9B7D433BE">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_707A0B40-47D3-4773-BCCC-366C6E7F3E0F"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6856C0E5-6BCA-4C28-A81F-6E6F884293C2"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_1bd42f8a-1753-443b-9085-877e39860559">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_7CD61398-04D2-4AEA-B56C-1CC591489531"/>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_5497735d-fc92-4efb-b463-596fdf09c6e6"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_32e8fc6d-a3a7-44dd-846d-989146c3307a"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_242D7850-7EA6-43BA-AD53-A5E7F341F61C">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_780ED1BF-C3A0-4DED-97C1-3D0E739D1675"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_AE343A66-C523-479A-918B-363C2FBF3C8F"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_29B33E18-01F4-40AA-B656-EA7C2260832A">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_81F39A02-957F-4105-9E28-620CF42186BB"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_4492B73A-1206-4526-ADC8-2DFCD228CB4A"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_929D5142-7DFA-4419-9CF4-B5BB8D750438"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_4dce27a2-ace8-434c-b7b3-7683755b4371">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_1FD65789-4EA7-47AA-A327-764F3A28628F"/>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_e64ecd07-b947-4f31-828d-cd4b8f433f9b"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_32e8fc6d-a3a7-44dd-846d-989146c3307a"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_50FA44D6-B225-4E58-A63F-0AE5F194A9FF">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_375B0004-2C62-4809-B456-B70A10E90CE6"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BBF0452A-3C27-4EB8-8071-B173C2DBF348"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_54CEBB83-9730-4726-A44A-F3F0402C563E">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_81F39A02-957F-4105-9E28-620CF42186BB"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_CF7AF3DD-004E-41ED-86A4-2769940E15EA"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_ECA16E64-21F2-4DF5-A7F6-0A54E2C7D11B"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_5FB9FFC5-985F-4D42-B763-3B0CC641E001">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_536D5280-9C52-4E4A-9CC2-3AFAE7C96AA6"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_929D5142-7DFA-4419-9CF4-B5BB8D750438"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_7CC7244C-9601-4EB4-AA54-E1396A341CBA">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_08C0C451-D7CD-4B2F-A070-B8A99CF64EE6"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_8DA74A8F-602A-4A15-867E-FA1D4CA4F69E"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_47617DCF-9742-4DCE-B342-47AC25CCC9B7"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_8D911AB0-4EE2-4CE5-8381-CBFB05BE764B">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_536D5280-9C52-4E4A-9CC2-3AFAE7C96AA6"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_ECA16E64-21F2-4DF5-A7F6-0A54E2C7D11B"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_B574E0AE-093B-4C3C-B2E2-E6D7F635B32E">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_ED6AD1E2-2DFE-45CD-BD9D-A88D199282AE"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_0A7D6856-3FF9-4F4D-9CC6-C145B3D80CA4"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_CA54ED6A-2E39-4C30-AB6E-A4098C6E0BF1"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_CB8F4FAC-6C16-4258-B259-5CA34CBAB63A">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_F1A17004-4361-4C74-833C-BA608E989C5E"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_90230E41-6EC5-4FE8-ADC0-0FC44AAA54B3"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_AE343A66-C523-479A-918B-363C2FBF3C8F"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_D0F9324E-387B-47AF-9399-FB4F7AE9CEEC">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_707A0B40-47D3-4773-BCCC-366C6E7F3E0F"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_F2228E9B-EE87-4D60-9335-33F3C7C87738"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_D13C0361-1ACF-4F18-AC8C-E5B03A23D0F3">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_375B0004-2C62-4809-B456-B70A10E90CE6"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_47617DCF-9742-4DCE-B342-47AC25CCC9B7"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_DF271C46-1C2E-42A0-A9B9-448D839D5262">
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_536D5280-9C52-4E4A-9CC2-3AFAE7C96AA6"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_E5730E2A-B0E2-478E-AC68-75CB940AADFA"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_F7E3C4C3-8F61-4030-95F3-46893716F046">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_08C0C451-D7CD-4B2F-A070-B8A99CF64EE6"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_79FAC9B7-07DD-4F5E-B719-E7050E96AC23"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BBF0452A-3C27-4EB8-8071-B173C2DBF348"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankEnd rdf:ID="_F8F024B3-0333-4F05-9B9E-63DCE81C7651">
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:TransformerEnd.Terminal rdf:resource="#_ED6AD1E2-2DFE-45CD-BD9D-A88D199282AE"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="#_E4FE248B-DAAC-4887-B985-3FA52F818C25"/>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6856C0E5-6BCA-4C28-A81F-6E6F884293C2"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankInfo rdf:ID="_24363C9F-FC11-4C4B-996A-938EB4843DBC">
    <cim:IdentifiedObject.name>REGULATOR_9_14</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_4A2187D7-B29B-4688-B230-348174AD7818">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_4A7966E8-889D-4CB0-859D-31F0409089B5">
    <cim:IdentifiedObject.name>REGULATOR_9_14_2.4kV</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_62B72ED5-3F82-4DEE-8728-604254D91FD6">
    <cim:IdentifiedObject.name>DEFAULT_2.4kV</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_6A6C28E6-DB43-4A17-BB60-41CDC0529E79">
    <cim:IdentifiedObject.name>REGULATOR_25_26_2.4kV</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_85F8AD7F-FB97-4940-95B5-C53D1320D44F">
    <cim:IdentifiedObject.name>REGULATOR_25_26</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_93B4FBAE-1F49-430F-A302-DC05DA7FF652">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_97675D04-5631-4F4E-9488-805DD8F9C786">
    <cim:IdentifiedObject.name>REGULATOR_150_149</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_AA2F5F91-7302-4A70-A719-3F5F901AEB97">
    <cim:IdentifiedObject.name>REGULATOR_160_67</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_BBF9D3A9-C6E5-43CA-8976-F3748CC5F903">
    <cim:IdentifiedObject.name>XFM-1</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_C3686F23-8E1F-4E05-B37A-48F45E42CD14">
    <cim:IdentifiedObject.name>NON-REVERSIBLE</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:TransformerTankInfo rdf:ID="_b0d58628-1f4e-4a0e-8c9c-06971815a6b9">
    <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_d784ad00-241e-4a09-86d5-b1a9755e82c8"/>
  </cim:TransformerTankInfo>
  <cim:UsagePoint rdf:ID="_00b2a85f-5656-4a61-9f98-d4fcb9c84030">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_45DC1487-ADCF-4A10-A7A6-B1C76E78CC5A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_019f499e-1c91-4c10-af40-cf6276c903be">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_E0D1D04A-4A07-452E-8435-B03528367FE2"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_02224dfb-31a1-4cc0-aab1-552ec05b7a57">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_172DCA54-4E98-43C8-A973-9DB33C385E1D"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_022ea820-942b-471e-b91d-1a3463dfff4c">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>65000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_07FB11BF-3AE6-452E-97D5-BD82F758B720"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_03a8cf17-3cfd-4718-a0c7-7dd5e3e50167">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_61A09C72-1695-47B0-9765-430B6157E3A0"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_0720b9a9-ffeb-407f-bf05-48b888649e36">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>35000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_6D418141-6879-42EE-A799-0BCAC87B1310"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_07bf8325-74da-41c3-881a-4e3838f1735b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_81AF0C4F-3A0B-40B8-BD56-E0CB03606319"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_07e5023e-cf4b-477d-9b01-95bc74da2295">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_81AF0C4F-3A0B-40B8-BD56-E0CB03606319"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_07f14e63-d568-4aad-90ee-384ae918109b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_38443831-23AC-4880-9B05-9DB27433B681"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_07fa9458-a3b0-43c9-9fc6-df9556110950">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>65000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_97B67DD1-0729-4A6A-9FC2-BC3DB5EDF63B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_093cf6bc-2041-4457-8ba4-5623fb4ed6c4">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_710B45E6-ED58-48AE-A8F6-55C7BB79FDFF"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_095a490b-95d8-4314-9fcd-44f335e64abb">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_89F02AFE-9F8D-4B8F-A6EE-1D473470FD17"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_0b80a869-417d-410e-aa09-c923c9467e8a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>25000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_C9D39F32-CA4C-4471-AB9E-797400490385"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_0ba89aac-efd2-4508-a694-6ddc516f66cc">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_E0D1D04A-4A07-452E-8435-B03528367FE2"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_0bb94231-d135-4a1e-9e5f-cffd3efd33dd">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_607BE0AD-83D4-4A6D-95E9-527833EB3303"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_0be463a3-2feb-4b72-a0ff-80508a95bbe6">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>30000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_2AFDE74F-EA0A-4F8B-B72B-D4D7EAF04013"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_0f96e7fd-17b7-43e6-94ca-7f7473609f15">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_E80A56F1-FD97-46A8-93E3-E6D11BFEE95B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_0fc20c0d-96c4-4744-86f3-031ef8b98464">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>70000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_1B95A8CB-1A12-4A58-A849-68691BAB9B73"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_1014b310-98a4-4adf-ae77-bff63984f02f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_E0D1D04A-4A07-452E-8435-B03528367FE2"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_11de2506-367b-47f9-8ed8-3323256542c0">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_776325B6-9CBD-4136-8D35-148C3A1E684D"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_12cf8015-3298-44d1-891b-7e9407bff50b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_FA33AC2E-92DB-4B72-A94A-304CE127077C"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_162484de-1bc4-4ace-9823-5c23fb5a6135">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_16F49B65-FB0A-4511-BF78-6BFAE1CD292F"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_165bf537-a2cd-4cf3-bfb5-712d5e12208a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_13932DA7-D62F-49F9-A41F-A4206414DC8A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_168d066b-598f-42a5-8bae-fdab530e8462">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B7E49643-CE78-4C17-877D-4D2D885EC992"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_16ff669d-ac1f-44c4-b5cd-1f95957f368a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_84BD5D40-FE2F-4884-81D1-B78EC99D4513"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_1a202fa9-c0f7-4290-bbfc-d688080039d7">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_FFDED6D8-87A5-4BDC-990A-9C2C92307E95"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_1dac0f7a-ac9c-486d-a11d-3fbaa3a0ba4d">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>30000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_C9D39F32-CA4C-4471-AB9E-797400490385"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_208c74c4-8cd1-4c17-a0d8-f022eea2dd61">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>35000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_2AFDE74F-EA0A-4F8B-B72B-D4D7EAF04013"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_234c4eac-c441-44ae-8d89-d8735b65144f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_AA6ABC6E-2403-4900-A00D-E190E81638FC"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_24d2e8ed-46f0-4bcf-8ce2-31c704e13bc6">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_8C09DE0A-0713-49B1-A767-B05EDBE3415B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_2569c654-af62-47be-bf8d-482eced53762">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_706D10C3-0390-4B88-A3BD-863C93D1BE7E"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_27651e1e-e89d-470f-9b61-76ef9631f0f8">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_C90B8858-7209-414B-A084-4907CE0BB3A5"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_2a0ba45b-b79f-417a-aa08-7d7a1a84c7f2">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_8CE437F0-D0A3-494F-A534-1BC39E91E6FB"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_2ace5a37-c888-44b7-b0c5-eca7255b0ba2">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>35000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_6D418141-6879-42EE-A799-0BCAC87B1310"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_2c114443-72a7-46c8-b371-bb2c5a56d968">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>0.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_3BA51DBA-69E4-43E4-BD48-BDBC84289459"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_2cc59162-9b26-4698-b565-321977fe28c3">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_353457EB-A0B7-42FE-969A-230C2B68CCB5"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_2e0aaf42-153b-4f30-be5e-9ab8846713e0">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_886E20FF-7D67-4B5C-8201-87727659AADB"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_2fe9f2fd-3b5d-44c0-b5e1-92b17b5b4639">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_AA6ABC6E-2403-4900-A00D-E190E81638FC"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_3072bfca-a629-4e82-9c0f-042d2b18e684">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_10F6277C-06A8-4E8B-8CBA-385659D969B7"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_329f84b9-bdd5-414c-b006-96839d543dde">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B519444F-5C41-4508-835D-9C52927F7EE4"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_33085409-1bf9-46ce-8424-2e0a4f308f17">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_E80A56F1-FD97-46A8-93E3-E6D11BFEE95B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_343b2410-1f0d-49ef-835f-6fd686f80fc0">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_6F2E77C3-FF33-4279-8436-C7859D084515"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_34d265b0-c9fb-43d9-9211-d58758c19099">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_38443831-23AC-4880-9B05-9DB27433B681"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_35977adc-6ee5-45bf-b1ba-4a2b2954edeb">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>150000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_0A8B3EDC-B44F-48A7-9A1E-29F46319C081"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_37623529-da49-4604-823e-13f2acfb56fc">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_C383D03C-F170-40D7-885E-D1B042436749"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_3b91ac7d-05af-4826-960d-7f268f440d3d">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>85000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_AFF2F834-A7B4-4728-8BCE-435B2C81ED3C"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_3f01b5d9-044a-4988-b5b7-19e5cceb5704">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_A00F7D15-4025-46AE-8E18-B082875D146F"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_41159ed6-1c79-4435-bb81-58eb47f03f1c">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_1EB9276B-98AC-41F4-8E18-FE1F69BB7249"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_41f25b11-5e97-41bd-85bc-de7cd86bf2cc">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_16F49B65-FB0A-4511-BF78-6BFAE1CD292F"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_45a89a76-e540-47d3-94cd-56a5fe64ef3a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_19942E60-2776-4330-8D7F-0474F5AA20C4"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_469acfc7-7ae2-466f-94fe-c5121365417b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_89F02AFE-9F8D-4B8F-A6EE-1D473470FD17"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_4705d869-854d-433f-9f6e-0e245c036c6b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_BC28F926-93C2-4314-A1B8-B20A0CC2A0DE"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_4b76dccd-22e5-423c-93ea-cba8c5910e52">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>70000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_353457EB-A0B7-42FE-969A-230C2B68CCB5"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_4df822d6-2e04-4d5f-8ee1-857fcbac8a6f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>30000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B7E49643-CE78-4C17-877D-4D2D885EC992"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_4efa3f14-811f-46ab-87f1-3dc9084d4dc9">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_7B44104D-13FB-42C8-945D-835DC2A9D1D0"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_520fd8c1-3de0-4b44-b299-c17ea8e46266">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_1544209A-9E12-4108-BB59-83D0C48DA103"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_59dddd88-9df7-4107-a0e5-dd7ec8565893">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_607BE0AD-83D4-4A6D-95E9-527833EB3303"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_5a14ad35-e5ea-4e63-bf0d-a3c6b6ed8493">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>35000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_744C7629-702A-4562-A905-FB501B9B60D1"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_5b403ff8-efb3-444f-ba81-f0dbd42ed1cf">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_0C80DF60-C7EE-44D8-9220-E0CDC9275A5C"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_5be29fa2-70ad-4484-88e5-5a52de1a2f8e">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_13932DA7-D62F-49F9-A41F-A4206414DC8A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_5d7e66b6-e9f4-4b0c-aaaf-d3a7717a4acc">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_E8B37EC7-E683-43B3-A425-02EDB3A05962"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_5f221794-b297-410c-a908-cd1950071154">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_0C80DF60-C7EE-44D8-9220-E0CDC9275A5C"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_60682e16-4a58-4ae4-8170-b31edb05edf2">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_F3CA53BC-433E-4C05-80D5-93A036EBAC2B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_61ba7071-4ed4-408c-af88-4f2a5b0bfa3f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_64967546-776C-4EB6-BE51-32B0F1848D2E"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_61d5f6f1-ad53-452d-8b6d-864985152b13">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_F40533E2-592F-4A7D-A574-09C3C9CF3DB6"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_65df5852-5857-4b53-8dcd-d7d7524309be">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_F3A168E4-5321-43B5-89D4-9B97114DEC5A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_669eb2ce-845e-4687-9feb-346da2f5a825">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_FFDED6D8-87A5-4BDC-990A-9C2C92307E95"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_67ad877d-0228-480e-a7ba-a4da03552714">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_DA3EFFB5-86AF-4091-AE00-03B8D5485C6B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_6a2e944b-ab75-4612-8440-ec45304029b1">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>0.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_3BA51DBA-69E4-43E4-BD48-BDBC84289459"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_6d997458-ea89-4d57-a05e-72dc17debf66">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_CF428CC5-8750-45F5-9DF1-83B5DB510856"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_6edd36bf-7029-422d-9cb1-0561b517f901">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_16F49B65-FB0A-4511-BF78-6BFAE1CD292F"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_6fb207bf-99e0-4e5e-b526-72ad064107fb">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_DA3EFFB5-86AF-4091-AE00-03B8D5485C6B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_77fb3d31-0b26-4b45-a0d2-ba5e11c4679f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>35000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B7E49643-CE78-4C17-877D-4D2D885EC992"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_78bfa689-7c1a-44e7-a97d-6dbcb0dff85b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>80000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_AFF2F834-A7B4-4728-8BCE-435B2C81ED3C"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_7be88191-0821-4889-b720-2384a3477861">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_787F40C4-1873-4EE4-94E8-69C200A7FBB0"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_807ca6f7-8d44-4e59-ac25-df2faca07c80">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_550169A3-1E2E-42DD-8DF5-4F558D6A68DA"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_808af1b6-ec76-471c-80b0-b138779008a9">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_10F6277C-06A8-4E8B-8CBA-385659D969B7"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_808f32a1-92b2-475c-a4f7-e1dc03ad5a8a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>30000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B34BEB2A-AD26-4BFA-8822-9A882C0E6E5D"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_83320f80-2d99-4692-9601-5342c62f7bbc">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_61A09C72-1695-47B0-9765-430B6157E3A0"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_84907dcb-e446-4592-afbf-73649c43dd16">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_4C61443F-AC5A-4333-98D2-6DBF0BC7D4B1"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_86cc3876-8e62-4d17-b261-2d618c004393">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_11E92711-726E-440E-9905-D84C3E24A795"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_879bc245-7694-41e2-9d36-fe597c8badef">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_10F6277C-06A8-4E8B-8CBA-385659D969B7"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_889e11e6-270f-490c-b7db-1aecceefd84b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B034BC6E-7B85-4E90-AE92-549C055C0072"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_8f83b925-5cb1-4566-94fe-d61c50746808">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_6F2E77C3-FF33-4279-8436-C7859D084515"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_90321719-93a4-47b2-b6e8-2bfac505608d">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>35000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_6D418141-6879-42EE-A799-0BCAC87B1310"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_907ccd92-bace-4d12-86d3-527c78a337f6">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_6F2E77C3-FF33-4279-8436-C7859D084515"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_92cf0cf1-673f-45bf-99a5-795bd215cd6f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_882AF644-8257-45A3-9669-FEBE3345C97D"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_9acf7ff0-bc51-482a-a968-8aa05a7d89ae">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_EE9B8A4B-6545-4402-A972-7B602A9FC701"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_9c963c8e-9731-41c4-8f16-759b1cc7e87e">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_172DCA54-4E98-43C8-A973-9DB33C385E1D"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_9d806650-5bd3-4d81-84e1-aba61b99299a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_BA1276F0-72E9-4C23-BEB7-D99C857FBF32"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_9e28b87c-b18e-4afe-bd95-ae952b9969f8">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>30000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_2715CBBB-1CBA-4231-9B3E-46A01575D90E"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_9e2f438e-af90-4bdf-82ae-875e54e05a3e">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_17BC235E-9A5A-4413-BDCF-38898F327E2A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_a26bb0c7-3e1d-4c41-9f8d-b61131ccf499">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_8C09DE0A-0713-49B1-A767-B05EDBE3415B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_a2727538-dd51-490b-87b8-ab27a71fb7f8">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_DA3EFFB5-86AF-4091-AE00-03B8D5485C6B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_a63a5aea-db9f-47d7-89d6-f4a35b5be1fd">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_89E3A173-E743-4EFE-B025-FB3535E77E57"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_a744b4b2-9cd1-492c-a287-1349b92b4c6b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_16443B5B-D3A6-49D0-BFEB-28ED999B223A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_b0acb13c-4b67-463f-85e3-1f6bed83f59f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>20000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_C9D39F32-CA4C-4471-AB9E-797400490385"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_b4148660-e016-4245-ada1-77f6b32b074e">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_11E92711-726E-440E-9905-D84C3E24A795"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_b426b372-7e18-48df-aac5-5ce6ccea62fc">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_706D10C3-0390-4B88-A3BD-863C93D1BE7E"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_b5eb7304-f91b-48a3-b6c0-918d3e6dc58c">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>70000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_3BA51DBA-69E4-43E4-BD48-BDBC84289459"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_b6b3552b-2a38-4fc2-b645-71169440381a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_16443B5B-D3A6-49D0-BFEB-28ED999B223A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_b751302c-8017-4272-864d-3b7714c31df0">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_550169A3-1E2E-42DD-8DF5-4F558D6A68DA"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_ba422b8f-475d-450c-aa3e-6226ffa116b5">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_0A8B3EDC-B44F-48A7-9A1E-29F46319C081"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_bb295896-a757-4127-86df-b128731999aa">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_9501E484-C7EB-4AE9-A274-EBA742E78B06"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_bb5eb0fc-fb64-433c-817f-c7598504dbcb">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_86788CA8-7C7C-40E2-BCDE-9FC33D10CCF8"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_bc5afe63-f231-4dba-8801-f53ba1781bca">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_8E5C87A4-7912-4DFE-BE6F-C0DD90E37DD0"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_c00f6e47-2605-4752-a4d9-96a9762d06b4">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_4E7288A4-8FCF-4CD9-A2FB-37D2F5F985FE"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_c0a9bbcd-63d2-4040-b492-7a6868a01de7">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_D61CD5E8-D19E-4764-B1CB-7EC085EB2CEC"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_c363e978-5445-41d3-b776-4fa4a3ed27c6">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_08133B29-843E-4872-ACD5-F68A7529BF7B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_c392a19d-b11e-4275-83bf-0d72381d8a1d">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B8F8716A-249A-4832-A2F5-BD13E776483F"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_ca31c54e-fb3e-486a-ac40-a8d5c2cc36da">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_04D555A0-F034-464B-BC67-27E2B0BB9DBF"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_ca7f4c8b-eed4-4203-8214-1d02bdb3d852">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_9A995069-FC9B-43E1-BF4F-9472CA954B37"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_cac726d3-b319-4d92-a6aa-aab41f6319f4">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_607BE0AD-83D4-4A6D-95E9-527833EB3303"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_cd046f99-7747-45ef-bd53-ec4a223b9318">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_706D10C3-0390-4B88-A3BD-863C93D1BE7E"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_cd705b52-8928-4933-9f96-66452b62003f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>25000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B6CF1B47-627B-4CAC-AC5E-96C20568911A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_ce3b5a71-66ad-46e2-b57c-205915f0e122">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_E80A56F1-FD97-46A8-93E3-E6D11BFEE95B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_d0766a36-b425-47d4-9795-f0816e6141df">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_AA6ABC6E-2403-4900-A00D-E190E81638FC"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_d2678834-976d-457a-afdd-c491adb6e6ec">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B6CF1B47-627B-4CAC-AC5E-96C20568911A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_d31b3598-f961-4197-bb5a-806887b1bbfd">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_BAD684F8-F773-43BA-8BAF-84579FC300D6"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_d55587c2-eeb3-42e5-836b-e45f99a9458f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_787F40C4-1873-4EE4-94E8-69C200A7FBB0"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_d692344f-aae3-404e-9e25-596d13605d6f">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>35000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_185D015E-F325-412E-B077-E1678FE93659"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_d7ba2418-6ae2-4b76-a43d-3fdec6d9cea4">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_787F40C4-1873-4EE4-94E8-69C200A7FBB0"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_d966e469-5cef-46bf-954b-5702b60fe3fd">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_BAD684F8-F773-43BA-8BAF-84579FC300D6"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_d980419f-e6d4-47ec-a72f-92df639ae333">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>65000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_353457EB-A0B7-42FE-969A-230C2B68CCB5"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_db799c42-9760-4f69-baff-cc7135129654">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_16443B5B-D3A6-49D0-BFEB-28ED999B223A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_dc7e0b98-7bf1-4209-9af0-7bfb2e2ea648">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_61A09C72-1695-47B0-9765-430B6157E3A0"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_dfc03198-86bc-4b84-9045-c8be1ffb9fb8">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_89F02AFE-9F8D-4B8F-A6EE-1D473470FD17"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e08743d4-a15b-4704-a23c-e3164a2ebc46">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_8584F254-B08E-46A8-8606-4936463DCE77"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e30c96ad-6e35-47ee-9836-04144c6ef661">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_2AFDE74F-EA0A-4F8B-B72B-D4D7EAF04013"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e403d1d7-139c-4987-9aa1-0fda1686b381">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_BAD684F8-F773-43BA-8BAF-84579FC300D6"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e507796e-f38f-4bbf-9532-3770fa29521d">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_19942E60-2776-4330-8D7F-0474F5AA20C4"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e51e6c49-1832-43d7-8ef0-7a2810fde9dc">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B6CF1B47-627B-4CAC-AC5E-96C20568911A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e5734703-3a4c-4e68-8380-626d2d7ef05a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_13932DA7-D62F-49F9-A41F-A4206414DC8A"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e62e9aae-6aa4-4ee5-9c50-a462a768b150">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_B330AFB5-5060-42D0-BD52-20266295DE8E"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e6ee3100-26ee-4b13-8538-dea48d1b8b2a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_11E92711-726E-440E-9905-D84C3E24A795"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_e947910b-c2a1-488a-9fe3-373625c12ff2">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>45000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_8C09DE0A-0713-49B1-A767-B05EDBE3415B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_eb26547d-f5fa-44f0-8c4d-a79efd0393a3">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_10D901F2-7349-43DF-B289-4A7335D84D3B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_eb409dfc-7eb5-41af-8e64-0ce4e238b5d3">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_7C4D91E4-C742-4D37-B42F-9B066A749554"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_ed24bd98-eedd-4305-a51c-4ca7130eb4aa">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_4E7288A4-8FCF-4CD9-A2FB-37D2F5F985FE"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_edd1ff79-6753-495e-9ced-8a70e1c4ce55">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_2981D922-BDB8-4EC8-A498-D95D7A3EA99B"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_eeec1b47-e9cc-4b34-9489-20a72755758b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_550169A3-1E2E-42DD-8DF5-4F558D6A68DA"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_efe9fcaf-2b56-4cde-b153-96dc809e8f2d">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_81AF0C4F-3A0B-40B8-BD56-E0CB03606319"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f06625af-7a39-4dd0-b65e-44df8fedf5ba">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_FFDED6D8-87A5-4BDC-990A-9C2C92307E95"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f26b35b3-e461-4b16-975b-c72930b453ec">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_38443831-23AC-4880-9B05-9DB27433B681"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f43eba53-eb6a-4f4c-a3f6-0a8db2269657">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>35000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_9A062410-EBCE-44E3-801F-D1CD36381635"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f618e825-7681-406f-ac05-2209089a6841">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_0C80DF60-C7EE-44D8-9220-E0CDC9275A5C"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f66cdd2f-baba-4ac7-b709-df4730edb49a">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.C"/>
    <cim:UsagePoint.ratedPower>90000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_AFF2F834-A7B4-4728-8BCE-435B2C81ED3C"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f69eea6d-2603-4fc7-b66d-b0eebd4e5c79">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>50000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_19942E60-2776-4330-8D7F-0474F5AA20C4"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f6c56679-6384-49d1-9b60-d50b40309ca7">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_172DCA54-4E98-43C8-A973-9DB33C385E1D"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f7872363-0d24-4b22-9f99-e4f00c3c01b4">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>55000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_014D70F1-02A3-433A-85EC-11E5456D4B20"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_f7f60c64-56fd-4f85-bae1-334538c6f860">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>100000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_0A8B3EDC-B44F-48A7-9A1E-29F46319C081"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_fdd356c5-1cfb-460b-98ab-9befe920230b">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
    <cim:UsagePoint.ratedPower>40000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_8C1684B1-C241-4414-BE6E-D0E6E6303588"/>
  </cim:UsagePoint>
  <cim:UsagePoint rdf:ID="_fef4fb8d-051f-4371-8621-2871dfa765d7">
    <cim:UsagePoint.phaseCode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.B"/>
    <cim:UsagePoint.ratedPower>60000.0</cim:UsagePoint.ratedPower>
    <cim:UsagePoint.Equipments rdf:resource="#_4E7288A4-8FCF-4CD9-A2FB-37D2F5F985FE"/>
  </cim:UsagePoint>
  <cim:WindGeneratingUnit rdf:ID="_3a42629b-2f80-411c-a48a-bdf430da3aa2"/>
  <cim:WirePosition rdf:ID="_09D20D61-FCB9-4820-A702-E02CD5EA183D">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>0.3048</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>28.0</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_1617125F-9885-48B0-9480-9C65707608F9"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_0CE16546-A105-47AC-89DC-CEEC62C21125">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_38D1BF3B-A259-416B-9904-6CE996AFCE4B"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_15617492-7e51-4cbc-88f0-8ef35c7d2bb3">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>0.1524</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_0874281d-db6d-4371-85bd-b725cb131e8b"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_190f84d4-44a7-4e13-b683-a9e23276b84b">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.8392</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_15090525-932d-4106-9778-9193cb7dbbb3"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_1A4744A7-79F4-4293-BF36-1D7732FFDB52">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_514B13CA-DAB0-4FBB-AC85-A873F0DF02E4"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_1AF748C8-6111-456B-9CD2-E5B492DA54D2">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.yCoord>8.8392</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_CEE1AE34-0572-4CA2-AEBF-A44023960D9E"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_20DCEC7A-D78A-4D8A-924C-84244C3D0296">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.xCoord>2.1336</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_C2E7FAF0-BBF3-44FF-A28B-CFFB2585B0B8"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_242E83C1-162E-434F-ADCC-2A5B48E94926">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_38D1BF3B-A259-416B-9904-6CE996AFCE4B"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_308be861-033a-40b3-83b5-817958b474a4">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>0.1524</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_15090525-932d-4106-9778-9193cb7dbbb3"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_3D52D569-858C-4B33-8099-F8F0E181E289">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_CE458FBE-2B4C-471B-977D-CF9AF3E1DEA8"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_3DC43F5E-4E7D-4CAA-8CF1-81531F24B21B">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.xCoord>-6.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>15.25</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_6D88CA0F-80CF-4E15-AD48-0E345DAE7023"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_416A7ADE-4E47-41B3-BCD2-0AF20C6F52E6">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>9.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>26.0</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_8E7F4655-3960-4415-98B3-68FA218AF593"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_4E49E5F1-A728-4C0C-B1FA-EA2614C336FB">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.xCoord>6.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>36.75</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_8E7F4655-3960-4415-98B3-68FA218AF593"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_4FE128C5-42E6-465A-9952-C3BB79B3B756">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.xCoord>-0.6096</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>10.0584</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_CEE1AE34-0572-4CA2-AEBF-A44023960D9E"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_5000BDEB-C77F-44AD-834F-781FB553525F">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.yCoord>49.0</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_8E7F4655-3960-4415-98B3-68FA218AF593"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_580B0187-369F-4047-81CA-DEC181ADD642">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.xCoord>-6.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>36.75</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_6D88CA0F-80CF-4E15-AD48-0E345DAE7023"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_5FD4C48B-2C67-4FD8-B0A4-ED81EE3517BE">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.xCoord>2.1336</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_38D1BF3B-A259-416B-9904-6CE996AFCE4B"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_65C0B74A-CBB5-4547-9D9A-AB017B75CBA9">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>2.1336</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_2674AC4B-169A-4A49-851E-926297BDCDB3"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_66BF2254-0272-43EA-953E-B7780B8B9171">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.xCoord>2.1336</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_08A11768-F4CD-4260-963D-444CACB2B097"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_6972AD95-C77B-45DF-AE81-023964B06EAF">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_CE458FBE-2B4C-471B-977D-CF9AF3E1DEA8"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_73360FCF-42C7-4B8E-AEB3-B1A3C0E37D5B">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_4D781A32-3F85-4760-90D0-25F040B75DD5"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_7929BD40-C3CF-4C73-8985-26F0978D2BBE">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_C2E7FAF0-BBF3-44FF-A28B-CFFB2585B0B8"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_822CD9A1-8935-4BFD-B357-26D3217C69B7">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.xCoord>0.6096</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>10.0584</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_CEE1AE34-0572-4CA2-AEBF-A44023960D9E"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_85486269-3493-4774-9F0B-63E7A4B21759">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_2674AC4B-169A-4A49-851E-926297BDCDB3"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_90E4089C-9438-4FEE-AD2E-977E1EA494AB">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.yCoord>8.8392</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_28003DCE-FD9A-4D8E-BE7B-90D1BB60F677"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_99E6FDBD-76F3-4980-87E9-991DE8879840">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>0.1524</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_28003DCE-FD9A-4D8E-BE7B-90D1BB60F677"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_9A0135BB-8782-4EF5-B3AB-247FDEF7D264">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_C2E7FAF0-BBF3-44FF-A28B-CFFB2585B0B8"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_9CF6279F-E923-42D0-B199-C93F4D91CAB7">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>2.1336</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_4D781A32-3F85-4760-90D0-25F040B75DD5"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_9c3c0b40-e034-43b5-93c2-d537239a3731">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.8392</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_0874281d-db6d-4371-85bd-b725cb131e8b"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_A218761B-D95B-4516-8E57-89BD3F2DA12D">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>0.762</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_514B13CA-DAB0-4FBB-AC85-A873F0DF02E4"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_A5903C44-3DD1-4892-A7DA-AC2C0709EEB9">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.xCoord>2.1336</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_514B13CA-DAB0-4FBB-AC85-A873F0DF02E4"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_A6FD10F6-76EB-4B1F-A967-432F6D78DFF1">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.xCoord>0.762</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_2674AC4B-169A-4A49-851E-926297BDCDB3"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_B25767B7-4B8D-45CF-9AF5-F69806FF12CC">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.xCoord>0.762</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_C2E7FAF0-BBF3-44FF-A28B-CFFB2585B0B8"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_B4068D3D-BF18-4BF0-8779-DBE33B2B458F">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>2.1336</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_CE458FBE-2B4C-471B-977D-CF9AF3E1DEA8"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_CBEB2004-B393-4185-A351-4F30E2F7DC57">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.xCoord>0.762</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_38D1BF3B-A259-416B-9904-6CE996AFCE4B"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_D080F91F-BB3F-4BE4-B9E5-B4A51E5E061B">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_2674AC4B-169A-4A49-851E-926297BDCDB3"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_D0F7A8FA-8F69-4B84-AE05-2DB37B9869B1">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.xCoord>0.762</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_4D781A32-3F85-4760-90D0-25F040B75DD5"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_D3977A57-18E9-476A-9525-58C655DF1DB1">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.xCoord>6.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>15.25</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_8E7F4655-3960-4415-98B3-68FA218AF593"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_D5FB0C15-32DC-4319-A61C-14D33C4C0AA2">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_4D781A32-3F85-4760-90D0-25F040B75DD5"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_DA7A5C81-01DD-42C9-9FB8-E5815C7684E7">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.C"/>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_08A11768-F4CD-4260-963D-444CACB2B097"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_DAEBFAC0-437E-4BEA-B2A8-7D38EE4C0620">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>-9.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>26.0</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_6D88CA0F-80CF-4E15-AD48-0E345DAE7023"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_E16CA0D1-1B14-442E-965C-427DFC9433D6">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.xCoord>0.1524</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>28.0</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_1617125F-9885-48B0-9480-9C65707608F9"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_E38D9C39-A025-422C-BAD3-A4BD53E7D8C5">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.xCoord>1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.3152</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_08A11768-F4CD-4260-963D-444CACB2B097"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_E616C8EC-4E75-4F2A-85B8-7BBF848602B9">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.A"/>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_514B13CA-DAB0-4FBB-AC85-A873F0DF02E4"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_E6EF7C24-AAA1-494C-A150-D1ED73B38CBB">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.yCoord>11.2776</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_CEE1AE34-0572-4CA2-AEBF-A44023960D9E"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_F23050B4-60D4-452F-9845-24EFE4325F16">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.B"/>
    <cim:WirePosition.xCoord>0.762</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_08A11768-F4CD-4260-963D-444CACB2B097"/>
  </cim:WirePosition>
  <cim:WirePosition rdf:ID="_F2CA79F0-A8A1-4229-8E51-FD7EDC505392">
    <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SinglePhaseKind.N"/>
    <cim:WirePosition.yCoord>49.0</cim:WirePosition.yCoord>
    <cim:WirePosition.WireSpacingInfo rdf:resource="#_6D88CA0F-80CF-4E15-AD48-0E345DAE7023"/>
  </cim:WirePosition>
  <cim:WireSpacingInfo rdf:ID="_0874281d-db6d-4371-85bd-b725cb131e8b"/>
  <cim:WireSpacingInfo rdf:ID="_08A11768-F4CD-4260-963D-444CACB2B097">
    <cim:IdentifiedObject.name>500-321</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_15090525-932d-4106-9778-9193cb7dbbb3"/>
  <cim:WireSpacingInfo rdf:ID="_1617125F-9885-48B0-9480-9C65707608F9">
    <cim:IdentifiedObject.name>515</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_2674AC4B-169A-4A49-851E-926297BDCDB3">
    <cim:IdentifiedObject.name>500-132</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_28003DCE-FD9A-4D8E-BE7B-90D1BB60F677">
    <cim:IdentifiedObject.name>510</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_38D1BF3B-A259-416B-9904-6CE996AFCE4B">
    <cim:IdentifiedObject.name>500-231</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_4D781A32-3F85-4760-90D0-25F040B75DD5">
    <cim:IdentifiedObject.name>500-312</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_514B13CA-DAB0-4FBB-AC85-A873F0DF02E4">
    <cim:IdentifiedObject.name>500</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_6D88CA0F-80CF-4E15-AD48-0E345DAE7023">
    <cim:IdentifiedObject.name>DEFAULT_DC</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_8E7F4655-3960-4415-98B3-68FA218AF593">
    <cim:IdentifiedObject.name>DEFAULT_DC_C2</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_C2E7FAF0-BBF3-44FF-A28B-CFFB2585B0B8">
    <cim:IdentifiedObject.name>500-213</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_CE458FBE-2B4C-471B-977D-CF9AF3E1DEA8">
    <cim:IdentifiedObject.name>505</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:ID="_CEE1AE34-0572-4CA2-AEBF-A44023960D9E">
    <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
    <cim:WireSpacingInfo.phaseWireSpacing>0.01</cim:WireSpacingInfo.phaseWireSpacing>
  </cim:WireSpacingInfo>
</rdf:RDF>
